Item No.,Discipline,Severity,Reference Drawing(s)/Location,Observation/Comments
1,Fire Protection,Critical,Faena - 50% CD - Fire Protection.pdf,"Fire hydrant and FDC locations are shown but required clear dimensioned distances to building, drive aisles, and obstructions are not provided; ability for fire department apparatus to access and connect is unclear."
2,Fire Protection,Critical,Faena - 50% CD - Fire Protection.pdf,"Note “FOR HYDRAULIC REFERENCE ONLY (UG BY OTHERS)” leaves responsibility for underground fire service, valve arrangement, and backflow locations ambiguous; coordination of ownership and design scope between FP and civil/plumbing is unclear."
3,Fire Protection,Critical,Faena - 50% CD - Fire Protection.pdf,"Fire pump test header and related piping are indicated but separation from public ways, vehicle impact protection, and drainage for test flows are not detailed; constructability and code compliance of test header location are unclear."
4,Fire Protection,Critical,Faena - 50% CD - Fire Protection.pdf,Riser room/fire pump room location and access path from exterior (including door identification and rated separation from other occupancies) are not clearly defined on the site plan.
5,Fire Protection,Critical,Faena - 50% CD - Fire Protection.pdf,"Flow test data is shown but the test location relative to project connection point is not clearly identified on the plan, making hydraulic applicability to the building connection uncertain."
6,Fire Protection,Critical,Faena - 50% CD - Fire Protection.pdf,General notes reference NFPA standards but do not clearly state design density/area criteria and hazard classifications for building occupancies; sprinkler system basis of design is ambiguous at this stage.
7,Fire Protection,Critical,Faena - 50% CD - Fire Protection.pdf,"No indication of required fire department access around the building perimeter (fire lanes, turning radii, overhead clearances) is provided; coordination with fire department access requirements is unclear."
8,Fire Protection,Critical,Faena - 50% CD - Fire Protection.pdf,"Potential flood exposure from adjacent river is shown in vicinity graphics, but no indication that hydrants, FDC, or fire pump suction are elevated or protected against flood conditions; compliance with flood-resilience requirements is unclear."
9,Fire Protection,Critical,Faena - 50% CD - Architecture.pdf,"Architectural cover sheet does not list fire-protection-related code information (occupancy classifications, construction type, sprinkler/standpipe requirements); FP design basis and coordination starting point are unclear."
10,Fire Protection,Critical,Faena - 50% CD - Plumbing.pdf,"Plumbing notes and site plan show domestic water and utilities but do not clearly depict the fire service main, backflow, or division of responsibility with FP underground; risk of conflict and missing scope for fire water service."
11,Fire Protection,Critical,210500 - Common work results for fire protection.pdf,"Text states “Building or area will be fully sprinklered (exception only as per local code)” without defining any non-sprinklered spaces or referencing occupancy-specific exceptions; request explicit list of areas, if any, not to receive sprinklers for coordination."
12,Fire Protection,Critical,210500 - Common work results for fire protection.pdf,"Specification references “combination standpipe and sprinkler riser system” but provides no performance criteria (class, zone limits, design pressures); request additional standpipe design parameters for layout and riser sizing."
13,Fire Protection,Critical,210500 - Common work results for fire protection.pdf,Requirement for dry-type sprinkler systems in areas exposed to freezing does not define what areas are considered subject to freezing; need coordination with architectural/mechanical drawings to identify these spaces.
14,Fire Protection,Critical,210500 - Common work results for fire protection.pdf,Shop drawing requirement calls for “balanced supply and demand for the appropriate hazard class as defined in NFPA 13” but does not identify hazard classifications by space type; request schedule or criteria to avoid assumptions during hydraulic design.
15,Fire Protection,Critical,210500 - Common work results for fire protection.pdf,"Related work list references firestopping, flashing, and sealants but does not clearly assign responsibility for fire-rated FP penetrations and coordination with Division 07; clarify which trade provides and installs firestopping at FP sleeves."
16,Fire Protection,Critical,078413 - Firestops and smokeseals.pdf,"Spec lists firestops for various penetration types but does not reference required tested systems (UL, FM, or other listings); need clarification that all penetrations for FP piping will use listed assemblies matching each wall/floor rating."
17,Fire Protection,Critical,078413 - Firestops and smokeseals.pdf,"Penetrations at each floor level in shafts/stairwells are included, but no explicit coordination note with standpipes, sprinkler risers, or stair pressurization ductwork; request confirmation that FP penetrations in shafts will be detailed and sealed to maintain required shaft ratings and pressurization integrity."
18,Fire Protection,Critical,078413 - Firestops and smokeseals.pdf,"Related sections reference piping, duct, cable, and conduit penetrations but do not clearly assign responsibility for firestopping around FP piping vs. other trades; clarify which trade provides and installs firestopping at sprinkler/standpipe penetrations to avoid scope gaps."
19,Fire Protection,Critical,266001 - Fire protective alarm system.pdf,"Fire alarm spec lists sprinkler and standpipe alarm/supervisory devices and interfaces with pre-action/clean agent systems, but does not reference coordination with sprinkler/standpipe shop drawings or NFPA 13/14 requirements; clarify FP integration responsibilities."
20,Fire Protection,Critical,266001 - Fire protective alarm system.pdf,"Smoke control and post-fire smoke purge panels are included, but no reference is made to coordination with mechanical smoke control design and stair/shaft pressurization sequences; request coordination requirements and applicable NFPA/IBC sections."
21,Fire Protection,Critical,266001 - Fire protective alarm system.pdf,Section references “area of rescue assistance” intercom stations and magnetic door holders but does not state door release logic or interface requirements with fire/smoke doors and egress components; clarify cause-and-effect matrix and code basis.
22,Fire Protection,Critical,266001 - Fire protective alarm system.pdf,"No performance criteria stated for audibility/intelligibility of notification appliances (e.g., dBA levels, voice intelligibility per NFPA 72); request inclusion to avoid field disputes."
23,Fire Protection,Critical,266001 - Fire protective alarm system.pdf,"Interfaces with pre-action/clean agent systems are mentioned generically without specifying which systems or sequence of operations (pre-action trip, agent release, shutdowns); request detailed interface description and responsibility matrix."
24,Fire Protection,Critical,266008.01 - Emergency responder auxiliary bi-directional radio communication system.pdf,"Summary text contains placeholder “<insert other agency if required>,” indicating emergency responder users and coverage requirements are not finalized; request confirmation of all AHJ agencies and their radio requirements before design."
25,Fire Protection,Critical,266008.01 - Emergency responder auxiliary bi-directional radio communication system.pdf,"Section does not clearly state minimum in-building radio signal strength, coverage percentages, or testing criteria per NFPA 72/1221/1225 and local code; request explicit performance metrics to size BDA system."
26,Fire Protection,Critical,266008.01 - Emergency responder auxiliary bi-directional radio communication system.pdf,Baseline radio signal strength testing is required but timing relative to building construction (core/shell vs. fit-out) and responsible party are not defined; clarify schedule and contractor responsibility to avoid delays.
27,Fire Protection,Critical,266008.01 - Emergency responder auxiliary bi-directional radio communication system.pdf,"Specification allows systems to be “combined only as allowed by the agencies,” but does not state if separate BDAs are required for fire vs. police or if shared systems are acceptable; request AHJ guidance to avoid redesign."
28,Fire Protection,Critical,263213 - Engine generators.pdf,"Generator spec lists “outdoor enclosure” and fuel system but does not address fire protection requirements for fuel storage, fire rating of enclosure/room, or integration with fire alarm (run status, trouble, emergency stop); request coordination with FP and code requirements."
29,Fire Protection,Critical,263600 - Transfer switches.pdf,"Transfer switch spec references a separate section for electric-drive fire pumps but does not clearly state that fire pump transfer switches must be dedicated and comply with NFPA 20 (no other loads, bypass features, location); request explicit fire pump ATS requirements."
30,Fire Protection,Critical,263600 - Transfer switches.pdf,"Single-line diagram requirements do not explicitly require showing fire pump, fire alarm, and life safety loads separately from non–life safety loads; request clarification to ensure emergency power system complies with NFPA 70/110 and FP priorities."
31,Fire Protection,Critical,262816 - Enclosed switches and circuit breakers.pdf,"Section covers molded-case circuit breakers and enclosures but does not identify any fire pump or fire alarm service disconnect requirements (e.g., locked-on, supervision, location); request clarification for devices serving FP systems."
32,Fire Protection,Critical,262816 - Enclosed switches and circuit breakers.pdf,"Seismic performance is referenced generally to ASCE/SEI 7, but there is no cross-reference to NFPA 13/72 seismic bracing and operational requirements for FP-related power equipment; request coordination language so FP systems remain operational after seismic events."
33,Fire Protection,Critical,FP-0_SITE PLAN.pdf,"Fire hydrant locations and FDC are shown but no dimensions to building entrances or fire lanes; ability for fire department access and hose reach, especially during potential flood events noted in general notes, is not clearly documented."
34,Fire Protection,Critical,FP-0_SITE PLAN.pdf,"Underground fire service, hydrant, and FDC piping are indicated as “by others” with no clear responsibility for coordination with building FP risers and backflow location; potential constructability/ownership gap."
35,Fire Protection,Critical,FP-0_SITE PLAN.pdf,"Flow test data provided but no explicit indication of required sprinkler system design criteria (hazard classification, density/area, hose allowance) tied to this test, making adequacy of water supply for intended FP systems unclear."
36,Fire Protection,Critical,FP-0_SITE PLAN.pdf,"FDC symbol shown but piping routing to building riser/backflow not clearly indicated; connection, size, and check valve/backflow arrangement are ambiguous for construction."
37,Fire Protection,Critical,FP-0_SITE PLAN.pdf,"General notes reference NFPA standards but do not clearly address interface of site FP work with flood protection or elevation of critical components (FDC, backflow) above flood levels, which may affect constructability and code compliance."
38,Fire Protection,Critical,FP-01_LEVEL1 - FIRE PROTECTION.pdf,Sprinkler head layout is not dimensioned; maximum spacing and distance from walls/partitions cannot be verified for NFPA 13 compliance.
39,Fire Protection,Critical,FP-01_LEVEL1 - FIRE PROTECTION.pdf,Coordination of sprinklers with architectural soffits and ceiling elevations is not detailed; potential for concealed or obstructed heads under soffits is not addressed.
40,Fire Protection,Critical,FP-01_LEVEL1 - FIRE PROTECTION.pdf,"Relationship between stair/elevator area of refuge communication system and FP devices (sprinklers, standpipes, smoke control) is not indicated; potential conflict with required clearances and rated enclosures."
41,Fire Protection,Critical,FP-01_LEVEL1 - FIRE PROTECTION.pdf,"Riser(s) are symbolized but vertical continuity, size, and connection to site fire service/FDC are not shown on this sheet; routing and coordination through floors are ambiguous."
42,Fire Protection,Critical,FP-01_LEVEL1 - FIRE PROTECTION.pdf,Hose valve locations within stairs are not clearly labeled or dimensioned from landings; compliance with standpipe coverage and accessibility requirements is unclear.
43,Fire Protection,Critical,FP-01_LEVEL1 - FIRE PROTECTION.pdf,"Penetrations of rated walls/shafts by FP piping are not detailed or called out with required firestopping assemblies, leaving coordination with architectural fire ratings unresolved."
44,Fire Protection,Critical,FP-02_LEVEL2 - FIRE PROTECTION.pdf,"Sprinkler head spacing and distances to walls/obstructions are not dimensioned; ability to confirm NFPA 13 coverage, especially in irregularly shaped rooms and corridors, is unclear."
45,Fire Protection,Critical,FP-02_LEVEL2 - FIRE PROTECTION.pdf,Sprinkler coverage around the large circular opening and adjacent edges is not clearly defined; potential for unsprinklered shadow areas or need for sidewall/extended coverage heads not addressed.
46,Fire Protection,Critical,FP-02_LEVEL2 - FIRE PROTECTION.pdf,No explicit coordination notes for sprinkler piping and heads relative to large duct runs and mechanical equipment; risk of sprinkler obstruction or clearance conflicts.
47,Fire Protection,Critical,FP-02_LEVEL2 - FIRE PROTECTION.pdf,Stair pressurization systems are not shown or coordinated with standpipe risers and sprinkler piping; potential conflicts in shafts and mechanical spaces not resolved.
48,Fire Protection,Critical,FP-02_LEVEL2 - FIRE PROTECTION.pdf,Continuity and sizing of standpipe/sprinkler risers between Level 1 and Level 2 are not clearly diagrammed; contractor cannot verify hydraulic zoning or redundancy.
49,Fire Protection,Critical,FP-03_LEVEL3 - FIRE PROTECTION.pdf,"Similar to lower levels, sprinkler head layout lacks dimensions; compliance with maximum spacing and coverage, particularly in the large parking/terrace area, is not verifiable."
50,Fire Protection,Critical,FP-03_LEVEL3 - FIRE PROTECTION.pdf,No detailing of sprinkler placement relative to sloped ceilings or structural beams; potential for obstructions and non-uniform coverage in parking/amenity zones.
51,Fire Protection,Critical,FP-03_LEVEL3 - FIRE PROTECTION.pdf,It is unclear whether balconies/terraces associated with units are intended to be sprinklered; lack of notation may lead to unsprinklered required areas.
52,Fire Protection,Critical,FP-03_LEVEL3 - FIRE PROTECTION.pdf,No seismic bracing layout or notes for FP piping on this level despite project seismic requirements referenced elsewhere; constructability and compliance with NFPA 13 seismic provisions are not documented.
53,Fire Protection,Critical,"FP-01_LEVEL1 - FIRE PROTECTION.pdf, Page 1; FP-02_LEVEL2 - FIRE PROTECTION.pdf, Page 1; FP-03_LEVEL3 - FIRE PROTECTION.pdf","FP general notes do not clearly specify design criteria per occupancy (hazard classification, density/area, hose stream, safety factor) for each zone/level, leaving hydraulic design basis ambiguous."
54,Fire Protection,Critical,FP-04_LEVEL4 - FIRE PROTECTION.pdf,Sprinkler head spacing is not dimensioned; compliance with NFPA coverage criteria and coordination with architectural RCP is unclear.
55,Fire Protection,Critical,FP-04_LEVEL4 - FIRE PROTECTION.pdf,Several small rooms/closets appear without clearly indicated sprinkler heads; confirm all enclosed spaces requiring protection are covered.
56,Fire Protection,Critical,FP-04_LEVEL4 - FIRE PROTECTION.pdf,Extent of sprinkler protection for exterior/covered terrace areas is ambiguous; clarify which portions are considered exterior/unprotected vs. requiring sprinklers.
57,Fire Protection,Critical,FP-04_LEVEL4 - FIRE PROTECTION.pdf,Potential obstructions from large columns/beam drops not detailed for sprinkler placement; provide coordination details for head locations relative to these elements.
58,Fire Protection,Critical,FP-04_LEVEL4 - FIRE PROTECTION.pdf,Standpipe risers and hose valve locations within stairs/elevator lobbies are not clearly shown on this level; confirm standpipe continuity and valve locations.
59,Fire Protection,Critical,FP-04_LEVEL4 - FIRE PROTECTION.pdf,Penetrations of fire-rated walls/shafts by sprinkler piping are not detailed; need confirmation of approved firestopping assemblies and sleeve requirements.
60,Fire Protection,Critical,FP-05_LEVEL5 - FIRE PROTECTION.pdf,Sprinkler layout appears similar to Level 4 but head spacing and design area not dimensioned; request confirmation of spacing and density criteria.
61,Fire Protection,Critical,FP-05_LEVEL5 - FIRE PROTECTION.pdf,Treatment of balcony/terrace areas for sprinkler coverage is unclear; indicate if these are exempt exterior spaces or require sidewall/pendant protection.
62,Fire Protection,Critical,FP-05_LEVEL5 - FIRE PROTECTION.pdf,Hose valve symbols are not clearly visible at every stair landing; confirm hose valve quantity and locations per code.
63,Fire Protection,Critical,FP-05_LEVEL5 - FIRE PROTECTION.pdf,Sprinkler head types (ordinary vs. special application) and possible obstructions from equipment are not coordinated; provide room-specific notes or details.
64,Fire Protection,Critical,FP-06_LEVEL6 - FIRE PROTECTION.pdf,No clear indication of sprinkler zoning or floor control valve locations serving this level; clarify riser/floor control arrangement for isolation and testing.
65,Fire Protection,Critical,FP-06_LEVEL6 - FIRE PROTECTION.pdf,Some small internal rooms appear without distinct sprinkler symbols; verify coverage or provide notation if exempt under NFPA.
66,Fire Protection,Critical,FP-06_LEVEL6 - FIRE PROTECTION.pdf,Ceiling height transitions and soffits are not shown on FP plan; risk of concealed or shadow areas around soffits without sprinklers—coordinate with architectural RCP.
67,Fire Protection,Critical,FP-06_LEVEL6 - FIRE PROTECTION.pdf,Irregular perimeter geometry creates small alcoves where sprinklers may be outside allowable distance from walls; provide dimensions or adjust head locations.
68,Fire Protection,Critical,FP-07_LEVEL7 - FIRE PROTECTION.pdf,Sprinkler head spacing and design area not dimensioned; need confirmation that maximum coverage area per head is not exceeded in large open floor zones.
69,Fire Protection,Critical,FP-07_LEVEL7 - FIRE PROTECTION.pdf,No clear indication of separate sprinkler systems or control valves for differing hazard classifications; clarify system zoning and density changes.
70,Fire Protection,Critical,FP-07_LEVEL7 - FIRE PROTECTION.pdf,Coordination between sprinkler piping and potential stair pressurization ductwork not indicated; request coordination to avoid conflicts and maintain shaft ratings.
71,Fire Protection,Critical,FP-07_LEVEL7 - FIRE PROTECTION.pdf,Sprinkler presence/omission in elevator equipment areas is not clearly called out; confirm compliance with elevator code and NFPA 13 (including heat detection/shunt trip if applicable).
72,Fire Protection,Critical,FP-08_LEVEL8 - FIRE PROTECTION.pdf,Similar plan to Levels 5–7 but without explicit dimensions for head spacing or design density; provide criteria and confirm consistency across levels.
73,Fire Protection,Critical,FP-08_LEVEL8 - FIRE PROTECTION.pdf,Extent of sprinkler coverage for partially covered exterior areas is unclear; need clarification on classification as exterior vs. required sprinklered space.
74,Fire Protection,Critical,FP-08_LEVEL8 - FIRE PROTECTION.pdf,Complex geometry and multiple wall angles may create shadowed areas from sprinklers; request detailed coordination or additional heads at corners.
75,Fire Protection,Critical,FP-08_LEVEL8 - FIRE PROTECTION.pdf,Sheet relies on typical details and general notes but does not reference seismic bracing requirements for piping on upper levels; confirm seismic bracing design and locations per code.
76,Fire Protection,Critical,FP-09_LEVEL9 - FIRE PROTECTION.pdf,Sprinkler head spacing is not dimensioned; compliance with NFPA coverage requirements in large open areas and residential units cannot be verified.
77,Fire Protection,Critical,FP-09_LEVEL9 - FIRE PROTECTION.pdf,"Numerous sprinklers shown on a sloped/irregular ceiling; no sections or notes clarifying ceiling slope, head type, or spacing adjustments for non-level ceilings."
78,Fire Protection,Critical,FP-09_LEVEL9 - FIRE PROTECTION.pdf,Coordination of sprinklers with architectural ceilings/soffits in units is not detailed; potential hidden soffits or dropped beams not addressed on FP plan.
79,Fire Protection,Critical,FP-09_LEVEL9 - FIRE PROTECTION.pdf,Riser locations and sizes are not clearly labeled; continuity of vertical piping and connection to lower/upper levels is ambiguous.
80,Fire Protection,Critical,FP-09_LEVEL9 - FIRE PROTECTION.pdf,Standpipe hose valve locations within stairs are not clearly indicated; unclear if required intermediate landings and roof valves are provided.
81,Fire Protection,Critical,FP-09_LEVEL9 - FIRE PROTECTION.pdf,Exterior balcony/terrace areas adjacent to residential units appear unsprinklered; no indication whether these are exempt from sprinkler coverage.
82,Fire Protection,Critical,FP-09_LEVEL9 - FIRE PROTECTION.pdf,Penetrations of fire-rated walls by FP piping are not called out with sleeve/firestopping details; coordination with rated assemblies is unclear.
83,Fire Protection,Critical,FP-09_LEVEL9 - FIRE PROTECTION.pdf,Seismic bracing requirements for Level 9 piping are not shown or referenced; unclear if system is designed for required seismic protection.
84,Fire Protection,Critical,FP-10_LEVEL10 - FIRE PROTECTION.pdf,Sprinkler layout lacks dimensions; spacing and coverage in large open areas and units cannot be confirmed as code compliant.
85,Fire Protection,Critical,FP-10_LEVEL10 - FIRE PROTECTION.pdf,"Similar sloped/angled ceiling area as Level 9; no specific details on sprinkler type, deflector orientation, or spacing for sloped construction."
86,Fire Protection,Critical,FP-10_LEVEL10 - FIRE PROTECTION.pdf,"Coordination of sprinkler heads with varied ceiling heights, soffits, and bulkheads is not addressed; risk of concealed obstructions to spray patterns."
87,Fire Protection,Critical,FP-10_LEVEL10 - FIRE PROTECTION.pdf,Standpipe riser routing and hose valve locations are not clearly indicated; unclear if valves are provided at each required landing.
88,Fire Protection,Critical,FP-10_LEVEL10 - FIRE PROTECTION.pdf,No explicit indication of firestopping details for FP piping through rated walls; potential non-compliance with fire-resistance continuity.
89,Fire Protection,Critical,FP-10_LEVEL10 - FIRE PROTECTION.pdf,Areas transitioning to exterior terraces appear to have limited or no sprinkler coverage; need clarification on occupancy/use and sprinkler requirements.
90,Fire Protection,Critical,FP-11_LEVEL11 - FIRE PROTECTION.pdf,Sprinkler head spacing not dimensioned; coverage in residential units and amenity/terrace areas cannot be verified.
91,Fire Protection,Critical,FP-11_LEVEL11 - FIRE PROTECTION.pdf,Extensive exterior deck with furniture/amenity indications appears unsprinklered; need clarification if these areas are considered exterior and exempt or require sprinklers.
92,Fire Protection,Critical,FP-11_LEVEL11 - FIRE PROTECTION.pdf,No clear detail on how sprinklers are handled at large openings from interior spaces to exterior deck; potential gaps in protection near openings.
93,Fire Protection,Critical,FP-11_LEVEL11 - FIRE PROTECTION.pdf,Coordination with architectural soffits and beams in units/corridors is not shown; potential for sprinkler obstruction by structure or ductwork.
94,Fire Protection,Critical,FP-11_LEVEL11 - FIRE PROTECTION.pdf,Hose valve symbols are not clearly legible; confirmation needed that all required standpipe hose valve locations are provided.
95,Fire Protection,Critical,FP-11_LEVEL11 - FIRE PROTECTION.pdf,No explicit reference to seismic bracing layout for this level; bracing locations and details appear generic and may not be sufficient for all mains and branch lines.
96,Fire Protection,Critical,FP-12_LEVEL12 - FIRE PROTECTION.pdf,Sprinkler coverage in residential units and open office/amenity spaces is shown schematically without dimensions; code-compliant spacing cannot be verified.
97,Fire Protection,Critical,FP-12_LEVEL12 - FIRE PROTECTION.pdf,Large open areas with potentially varying ceiling heights lack coordination details for sprinkler elevation and obstructions.
98,Fire Protection,Critical,FP-12_LEVEL12 - FIRE PROTECTION.pdf,FP piping crossing between building sections is not clearly indicated; unclear if separate zones or seismic separation requirements are addressed.
99,Fire Protection,Critical,FP-12_LEVEL12 - FIRE PROTECTION.pdf,Standpipe risers and hose valve locations not clearly labeled; confirmation required that continuity from lower levels and up to roof is maintained.
100,Fire Protection,Critical,FP-12_LEVEL12 - FIRE PROTECTION.pdf,"No explicit indication of sprinkler coverage in small closets, bathrooms, and soffited entry areas; potential unsprinklered combustible spaces."
101,Fire Protection,Critical,FP-12_LEVEL12 - FIRE PROTECTION.pdf,Penetrations by FP piping through rated corridors and shafts are not detailed; need firestopping and sleeve coordination.
102,Fire Protection,Critical,FP-13_LEVEL14-23 - RESIDENTIAL - FIRE PROTECTION.pdf,Sprinkler head spacing and exact locations in units and corridors are schematic; no dimensions given to verify NFPA 13/13R spacing.
103,Fire Protection,Critical,FP-13_LEVEL14-23 - RESIDENTIAL - FIRE PROTECTION.pdf,Same typical layout used for multiple levels without level-specific notes; any level-by-level ceiling or soffit variations are not accounted for in sprinkler design.
104,Fire Protection,Critical,FP-13_LEVEL14-23 - RESIDENTIAL - FIRE PROTECTION.pdf,Irregular room geometries and angled exterior walls may create shadow areas; no supplemental heads or coverage analysis shown.
105,Fire Protection,Critical,FP-13_LEVEL14-23 - RESIDENTIAL - FIRE PROTECTION.pdf,Exterior balconies/terraces adjacent to units appear unsprinklered; need clarification whether these are exempt or require corrosion-resistant exterior sprinklers.
106,Fire Protection,Critical,FP-13_LEVEL14-23 - RESIDENTIAL - FIRE PROTECTION.pdf,"Coordination with possible ceiling recesses, light coves, and mechanical bulkheads is not shown; potential for sprinkler obstruction by architectural features."
107,Fire Protection,Critical,FP-13_LEVEL14-23 - RESIDENTIAL - FIRE PROTECTION.pdf,Standpipe and sprinkler riser locations are not clearly identified; hose valve placement on typical floors is ambiguous.
108,Fire Protection,Critical,FP-13_LEVEL14-23 - RESIDENTIAL - FIRE PROTECTION.pdf,"No explicit typical-unit detail showing sprinkler coverage requirements for closets, bathrooms, and small storage rooms; risk of inconsistent layout during shop drawing phase."
109,Fire Protection,Critical,FP-14_LEVEL24-35 - RESIDENTIAL - FIRE PROTECTION.pdf,Sprinkler head spacing and coverage are not dimensioned; compliance with NFPA 13 maximum spacing and distance from walls cannot be verified.
110,Fire Protection,Critical,FP-14_LEVEL24-35 - RESIDENTIAL - FIRE PROTECTION.pdf,"No explicit indication of sprinkler protection inside small closets, pantries, and similar enclosed spaces; confirm which spaces are intentionally omitted and basis per NFPA 13."
111,Fire Protection,Critical,FP-14_LEVEL24-35 - RESIDENTIAL - FIRE PROTECTION.pdf,Standpipe riser routing and hose valve locations within stairs are not clearly shown on this level; clarify standpipe configuration and valve locations for each stair.
112,Fire Protection,Critical,FP-14_LEVEL24-35 - RESIDENTIAL - FIRE PROTECTION.pdf,Penetrations of sprinkler piping through fire-rated walls/shafts are not identified or detailed; need coordination with architectural fire-resistance requirements.
113,Fire Protection,Critical,FP-14_LEVEL24-35 - RESIDENTIAL - FIRE PROTECTION.pdf,Sprinkler or exposure protection at exterior balconies/terraces is not indicated; confirm if sprinklers are required or provide note clarifying omission.
114,Fire Protection,Critical,FP-16_LEVEL37-48 - RESIDENTIAL - FIRE PROTECTION.pdf,Sprinkler layout appears similar to lower residential levels but no note confirms that coverage and design density are identical; request confirmation or level-specific differences.
115,Fire Protection,Critical,FP-16_LEVEL37-48 - RESIDENTIAL - FIRE PROTECTION.pdf,"No specific detailing of sprinklers under soffits, beams, or dropped ceilings within units; potential hidden obstructions to sprinkler discharge not addressed."
116,Fire Protection,Critical,FP-16_LEVEL37-48 - RESIDENTIAL - FIRE PROTECTION.pdf,Exact location and spacing of corridor sprinklers relative to corridor width and ceiling features are not dimensioned; need confirmation that spacing and wall distances meet NFPA 13.
117,Fire Protection,Critical,FP-17_LEVEL49-59 - RESIDENTIAL - FIRE PROTECTION.pdf,"Repetitive residential levels rely on typicals, but no explicit riser diagram reference on this sheet; unclear how vertical sprinkler/standpipe risers serve these floors."
118,Fire Protection,Critical,FP-17_LEVEL49-59 - RESIDENTIAL - FIRE PROTECTION.pdf,Sprinkler coverage at elevator lobbies and any decorative ceiling/soffit conditions is not clearly coordinated with architectural RCPs; risk of missed or obstructed heads.
119,Fire Protection,Critical,FP-17_LEVEL49-59 - RESIDENTIAL - FIRE PROTECTION.pdf,No indication of seismic bracing or lateral restraint for high-rise piping near building perimeter; confirm seismic design and bracing details for these upper levels.
120,Fire Protection,Critical,FP-18_LEVEL60 - MECHANICAL - FIRE PROTECTION.pdf,Sprinkler protection for large mechanical/equipment spaces and any exposed structural steel is not clearly shown; confirm whether these areas are fully sprinklered or exempt.
121,Fire Protection,Critical,FP-18_LEVEL60 - MECHANICAL - FIRE PROTECTION.pdf,Potential conflicts between sprinkler heads and large ducts/equipment are not resolved; need coordination to avoid discharge obstructions and to maintain required clearances.
122,Fire Protection,Critical,FP-18_LEVEL60 - MECHANICAL - FIRE PROTECTION.pdf,"Standpipe termination, hose valve locations, and any required roof manifold or test headers are not indicated on this uppermost mechanical level; provide clear standpipe details."
123,Fire Protection,Critical,FP-18_LEVEL60 - MECHANICAL - FIRE PROTECTION.pdf,"Sheet relies on general notes and typical details, but no hydraulic design criteria (density, area, hose allowance, system demand) specific to these upper levels are stated; request confirmation of design basis and available water supply for high-rise floors."
124,Fire Protection,Critical,FP-19_LEVEL61 - FIRE PROTECTION.pdf,Sprinkler head spacing is not dimensioned; compliance with NFPA maximum coverage per head and distance from walls/partitions is unclear.
125,Fire Protection,Critical,FP-19_LEVEL61 - FIRE PROTECTION.pdf,Several exterior covered/soffited seating/terrace zones show furniture layouts but no sprinkler heads; need clarification if these areas are considered exterior/unprotected or require sprinklers under canopies/soffits.
126,Fire Protection,Critical,FP-19_LEVEL61 - FIRE PROTECTION.pdf,Atrium opening and adjacent balcony edges do not clearly show sidewall/extended coverage heads or draft curtains; protection of atrium boundaries and potential water demand impact is not defined.
127,Fire Protection,Critical,FP-19_LEVEL61 - FIRE PROTECTION.pdf,Small rooms and closets appear un-sprinklered with no note that they qualify for NFPA 13 omission; need confirmation of omission criteria and any concealed spaces above showers/soffits.
128,Fire Protection,Critical,FP-19_LEVEL61 - FIRE PROTECTION.pdf,Standpipe riser and hose valve locations within stairs/lobbies are not indicated; routing and required hose valves at intermediate landings per floor are unclear.
129,Fire Protection,Critical,FP-19_LEVEL61 - FIRE PROTECTION.pdf,Sprinkler mains/branches crossing rated shafts and stair/elevator enclosures are not detailed; firestopping and sleeve requirements at rated penetrations are not shown.
130,Fire Protection,Critical,FP-19_LEVEL61 - FIRE PROTECTION.pdf,Multiple soffits and ceiling height changes shown architecturally but no FP notes on head type (pendant vs sidewall) or distance from obstructions; potential hidden obstructions to sprinkler discharge not coordinated.
131,Fire Protection,Critical,FP-19_LEVEL61 - FIRE PROTECTION.pdf,"No seismic bracing layout or note specific to Level 61 is provided; requirements for lateral bracing, restraint of mains, and coordination with structure are not documented."
132,Fire Protection,Critical,FP-20_LEVEL62 - FIRE PROTECTION.pdf,Sprinkler head spacing and coverage areas are not dimensioned; designer intent for density/area of application and compliance with NFPA spacing limits is ambiguous.
133,Fire Protection,Critical,FP-20_LEVEL62 - FIRE PROTECTION.pdf,Multiple furniture clusters and circulation paths under varying ceiling lines do not show detailed sprinkler locations relative to beams/soffits; risk of shadowed areas and non-uniform coverage.
134,Fire Protection,Critical,FP-20_LEVEL62 - FIRE PROTECTION.pdf,Several balcony/terrace zones adjacent to guestrooms and public spaces show no sprinklers or clear note that they are fully open to exterior; need confirmation whether sprinklers are required under any projecting slabs or canopies.
135,Fire Protection,Critical,FP-20_LEVEL62 - FIRE PROTECTION.pdf,Standpipe riser and hose valve symbols are not visible in stair enclosures; confirmation needed on hose valve locations at each required level and connection to riser diagram.
136,Fire Protection,Critical,FP-20_LEVEL62 - FIRE PROTECTION.pdf,"If these rooms are parking or storage, no special hazard notes (e.g., Ordinary Hazard Group 2, higher density, or dry system) are called out; classification and design criteria are unclear."
137,Fire Protection,Critical,FP-20_LEVEL62 - FIRE PROTECTION.pdf,Plan does not reference architectural RCP for ceiling heights; coordination for pendant vs concealed heads and locations at bulkheads/soffits is not documented.
138,Fire Protection,Critical,FP-21_LEVEL63 - FIRE PROTECTION.pdf,Sprinkler layout is very schematic with no dimensions or design criteria; unclear if coverage meets NFPA 13 spacing and area limitations for guestroom and corridor configurations.
139,Fire Protection,Critical,FP-21_LEVEL63 - FIRE PROTECTION.pdf,"Numerous door swings and potential corridor soffits may obstruct sprinklers, but no sidewall heads or adjustments are shown; need coordination to avoid blocked discharge patterns."
140,Fire Protection,Critical,FP-21_LEVEL63 - FIRE PROTECTION.pdf,Many small bathrooms and closets appear without sprinklers and no notation that they qualify for omission; confirmation of omissible spaces and any combustible concealed spaces above ceilings is required.
141,Fire Protection,Critical,FP-21_LEVEL63 - FIRE PROTECTION.pdf,Hose valve locations and standpipe riser routing are not indicated in stairs; compliance with IBC/NFPA 14 for hose valves at intermediate landings and roof is unclear.
142,Fire Protection,Critical,FP-21_LEVEL63 - FIRE PROTECTION.pdf,Edge units with balconies/overhangs do not show balcony sprinklers; need clarification if balconies are combustible or require protection per NFPA 13.
143,Fire Protection,Critical,FP-22_LEVEL64 - FIRE PROTECTION.pdf,"Sprinkler head spacing and design density are not identified; layout appears schematic without dimensions, making constructability and code compliance uncertain."
144,Fire Protection,Critical,FP-22_LEVEL64 - FIRE PROTECTION.pdf,Connecting corridor over exterior space shows limited or no sprinkler heads; need clarification on whether this is conditioned/interior requiring full coverage or an exterior open walkway.
145,Fire Protection,Critical,FP-22_LEVEL64 - FIRE PROTECTION.pdf,Multiple balconies and outdoor spaces lack sprinkler indication; requirement for balcony sprinklers under projections and for combustible construction is not addressed.
146,Fire Protection,Critical,FP-22_LEVEL64 - FIRE PROTECTION.pdf,Standpipe hose valve symbols are not clearly shown; confirm location and number of hose valves on this level and any required vestibule protection.
147,Fire Protection,Critical,FP-22_LEVEL64 - FIRE PROTECTION.pdf,No details or notes for FP piping penetrations through rated walls/shafts; firestopping assemblies and sleeve requirements are not indicated.
148,Fire Protection,Critical,FP-23_LEVEL65 - FIRE PROTECTION.pdf,"Top residential level sprinkler layout is schematic with no spacing dimensions or NFPA design criteria; unclear if coverage is adequate, especially near exterior walls and corners."
149,Fire Protection,Critical,FP-23_LEVEL65 - FIRE PROTECTION.pdf,"Units at uppermost level near roof may have sloped or varying ceiling heights, but sprinkler types and elevations are not coordinated with architectural roof/ceiling profiles."
150,Fire Protection,Critical,FP-23_LEVEL65 - FIRE PROTECTION.pdf,Perimeter balconies/roof-edge terraces do not show sprinkler heads; need determination if these are required to be protected based on construction type and fire separation distance.
151,Fire Protection,Critical,FP-23_LEVEL65 - FIRE PROTECTION.pdf,Standpipe extension to roof and hose valve at roof/stair landing are not depicted; confirm standpipe continuation and fire department access at highest landing.
152,Fire Protection,Critical,FP-23_LEVEL65 - FIRE PROTECTION.pdf,"No level-specific indication of system type (wet vs dry/preaction) or zoning for upper floors; need clarification on zoning, floor control valve locations, and isolation for maintenance and testing."
153,Fire Protection,Critical,FP-24_LEVEL66 - FIRE PROTECTION.pdf,Sprinkler head spacing is not dimensioned; compliance with NFPA area/spacing limits cannot be verified.
154,Fire Protection,Critical,FP-24_LEVEL66 - FIRE PROTECTION.pdf,No sprinkler heads are shown within dwelling units; clarify if units are fully sprinklered or if an omission is intended.
155,Fire Protection,Critical,FP-24_LEVEL66 - FIRE PROTECTION.pdf,Sprinkler layout not shown in corridors/lobbies; need confirmation of coverage and coordination with ceiling/soffits.
156,Fire Protection,Critical,FP-24_LEVEL66 - FIRE PROTECTION.pdf,Standpipe riser and hose valve locations are not indicated in stairs; routing and required intermediate landings valves are unclear.
157,Fire Protection,Critical,FP-24_LEVEL66 - FIRE PROTECTION.pdf,Sprinkler protection of service rooms not clearly indicated; verify coverage and any special-hazard requirements.
158,Fire Protection,Critical,FP-24_LEVEL66 - FIRE PROTECTION.pdf,No indication whether exterior balconies/terraces require sprinklers; need clarification based on building code and exposure.
159,Fire Protection,Critical,FP-24_LEVEL66 - FIRE PROTECTION.pdf,No coordination shown with architectural reflected ceiling plans or major ductwork/soffits; potential for hidden obstructions to sprinklers.
160,Fire Protection,Critical,FP-24_LEVEL66 - FIRE PROTECTION.pdf,Penetrations for sprinkler piping through fire-rated walls/shafts are not detailed; firestopping and sleeve requirements unclear.
161,Fire Protection,Critical,FP-25_LEVEL67 - FIRE PROTECTION.pdf,Sprinkler head locations and spacing not shown or dimensioned; cannot confirm NFPA-compliant coverage.
162,Fire Protection,Critical,FP-25_LEVEL67 - FIRE PROTECTION.pdf,"Interior of units lacks indicated sprinklers; confirm whether concealed or deferred design, and ensure no unsprinklered spaces."
163,Fire Protection,Critical,FP-25_LEVEL67 - FIRE PROTECTION.pdf,No clear sprinkler layout in corridors and public lobby areas; need confirmation of head locations and spacing.
164,Fire Protection,Critical,FP-25_LEVEL67 - FIRE PROTECTION.pdf,Standpipe risers and hose valve locations not identified; verify compliance with required hose valve placement each floor.
165,Fire Protection,Critical,FP-25_LEVEL67 - FIRE PROTECTION.pdf,"Sprinkler protection of electrical, telecom, and mechanical rooms not indicated; special hazard coordination not shown."
166,Fire Protection,Critical,FP-25_LEVEL67 - FIRE PROTECTION.pdf,No indication of sprinklers on exterior amenity terraces; clarify requirement and any exposure protection needed.
167,Fire Protection,Critical,FP-25_LEVEL67 - FIRE PROTECTION.pdf,"FP plan does not show seismic bracing, hanger spacing, or coordination with structure; constructability and code compliance unclear."
168,Fire Protection,Critical,FP-26_LEVEL68 - FIRE PROTECTION.pdf,Sprinkler heads are not graphically shown in most areas; coverage and spacing cannot be verified.
169,Fire Protection,Critical,FP-26_LEVEL68 - FIRE PROTECTION.pdf,Large roof amenity spaces and pool deck appear unsprinklered; need clarification on exterior hazard protection and any water curtains.
170,Fire Protection,Critical,FP-26_LEVEL68 - FIRE PROTECTION.pdf,"“Roof manifold” callouts provided but no piping routing, sizes, or valving shown; constructability and hydraulic zoning unclear."
171,Fire Protection,Critical,FP-26_LEVEL68 - FIRE PROTECTION.pdf,Standpipe and hose valve locations at this level not shown; confirm continuation of risers and valve placement.
172,Fire Protection,Critical,FP-26_LEVEL68 - FIRE PROTECTION.pdf,Sprinkler protection of mechanical/electrical rooms at roof level not indicated; need confirmation of coverage and any exemptions.
173,Fire Protection,Critical,FP-26_LEVEL68 - FIRE PROTECTION.pdf,"No detail for sprinkler coverage under roof overhangs, canopies, or soffits; potential hidden combustible spaces not addressed."
174,Fire Protection,Critical,FP-27_LEVEL69 - FIRE PROTECTION.pdf,Sprinkler head layout largely absent; NFPA-compliant spacing and density cannot be verified.
175,Fire Protection,Critical,FP-27_LEVEL69 - FIRE PROTECTION.pdf,Interior rooms on this level show no sprinkler symbols; need confirmation if protection is omitted or shown on another drawing.
176,Fire Protection,Critical,FP-27_LEVEL69 - FIRE PROTECTION.pdf,Standpipe and hose valve locations not identified; confirm riser continuation and valve at each floor landing.
177,Fire Protection,Critical,FP-27_LEVEL69 - FIRE PROTECTION.pdf,No indication of sprinklers at perimeter overhangs or covered exterior spaces; coordination with architectural roof design needed.
178,Fire Protection,Critical,FP-27_LEVEL69 - FIRE PROTECTION.pdf,"No seismic bracing, hanger, or main routing shown; may conflict with roof framing and mechanical ductwork."
179,Fire Protection,Critical,FP-28_LEVEL70 - FIRE PROTECTION.pdf,"Very limited FP information; sprinkler heads and piping not shown, so coverage of penthouse/roof structures cannot be confirmed."
180,Fire Protection,Critical,FP-28_LEVEL70 - FIRE PROTECTION.pdf,Sprinkler protection for penthouse equipment rooms not indicated; verify if rooms are sprinklered or exempt.
181,Fire Protection,Critical,FP-28_LEVEL70 - FIRE PROTECTION.pdf,"Standpipe termination, roof hose valve, and test header arrangement at top of stairs not shown; need detail for NFPA 14 compliance."
182,Fire Protection,Critical,FP-28_LEVEL70 - FIRE PROTECTION.pdf,"No details for sprinkler coverage under roof canopies, mechanical screens, or concealed spaces; potential unprotected combustible voids."
183,Fire Protection,Critical,FP-28_LEVEL70 - FIRE PROTECTION.pdf,"No indication of coordination with roof drainage, mechanical ducts, or architectural soffits; risk of sprinkler obstructions and rework."
184,Fire Protection,Critical,FP-29_FIRE PUMP LOW ZONE.pdf,Fire pump room walls/doors are shown but fire-resistance rating and fire separation requirements from adjacent spaces are not identified; need confirmation of room rating and door type.
185,Fire Protection,Critical,FP-29_FIRE PUMP LOW ZONE.pdf,"Clear floor space and egress path around fire pumps, jockey pump, controllers, and associated equipment are not dimensioned; compliance with NFPA 20 access/maintenance clearances is unclear."
186,Fire Protection,Critical,FP-29_FIRE PUMP LOW ZONE.pdf,"Suction and discharge piping sizes, materials, and exact elevations relative to pump centerline are not labeled; constructability and NFPA 20 minimum straight-run and elevation requirements cannot be verified."
187,Fire Protection,Critical,FP-29_FIRE PUMP LOW ZONE.pdf,"Fire pump suction piping arrangement (number of fittings, reducers, and tees) is diagrammatic only; no confirmation that minimum 10-pipe-diameter straight suction and eccentric reducer orientation are met."
188,Fire Protection,Critical,FP-29_FIRE PUMP LOW ZONE.pdf,Fire pump schedule lists capacities but does not clearly indicate whether pumps are electric or diesel and corresponding power/ventilation/fuel requirements; coordination with architectural/MEP is unclear.
189,Fire Protection,Critical,FP-29_FIRE PUMP LOW ZONE.pdf,Redundancy/standby pump strategy and whether pumps are listed as “duty + standby” per NFPA 20 are not clearly identified; reliability of supply cannot be confirmed.
190,Fire Protection,Critical,FP-29_FIRE PUMP LOW ZONE.pdf,Discharge piping routing from low-zone fire pump to building risers is not tagged with destination riser IDs or zones; connection to building standpipe/sprinkler systems is ambiguous.
191,Fire Protection,Critical,FP-29_FIRE PUMP LOW ZONE.pdf,"Backflow preventer, test header, and flow meter locations are not clearly labeled or dimensioned relative to exterior wall; ability to route discharge to safe location and provide test header access is unclear."
192,Fire Protection,Critical,FP-29_FIRE PUMP LOW ZONE.pdf,"Seismic anchorage details for fire pump, jockey pump, and tanks are not shown; no seismic bracing/anchorage information for piping in pump room is provided."
193,Fire Protection,Critical,FP-29_FIRE PUMP LOW ZONE.pdf,Pressure-reducing valve and pilot-operated valve settings and coordination with standpipe pressures in schematic sheets are not cross-referenced; risk of mismatched field settings.
194,Fire Protection,Critical,FP-29_FIRE PUMP LOW ZONE.pdf,"Room ventilation, drainage (floor drain/sump), and pump room temperature control requirements per NFPA 20 are not indicated; need confirmation that architectural/MEP will provide."
195,Fire Protection,Critical,FP-30_FIRE PUMP HIGH ZONE TOWER 1.pdf,"High-zone fire pump room layout shows pumps, tank, and controllers but does not dimension working clearances or egress path; NFPA 20 access and door swing adequacy cannot be verified."
196,Fire Protection,Critical,FP-30_FIRE PUMP HIGH ZONE TOWER 1.pdf,Fire pump room fire rating and separation from BOH corridor and adjacent spaces are not identified; need confirmation of wall/door ratings and penetrations protection.
197,Fire Protection,Critical,FP-30_FIRE PUMP HIGH ZONE TOWER 1.pdf,"Suction and discharge pipe sizes, elevations, and straight-run lengths into fire pumps are not dimensioned; compliance with NFPA 20 suction piping criteria is unclear."
198,Fire Protection,Critical,FP-30_FIRE PUMP HIGH ZONE TOWER 1.pdf,Relationship between suction tank low water level and pump suction elevation (net positive suction head) is not indicated; risk of inadequate NPSH or cavitation.
199,Fire Protection,Critical,FP-30_FIRE PUMP HIGH ZONE TOWER 1.pdf,Schedule lists pump capacities but does not clearly state number of pumps dedicated to Tower 1 high zone and whether any are standby; redundancy and zoning strategy unclear.
