Item No.,Discipline,Severity,Reference Drawing(s)/Location,Observation/Comments
200,Fire Protection,Critical,FP-30_FIRE PUMP HIGH ZONE TOWER 1.pdf,"Fire pump driver type (electric vs. diesel), power characteristics, and automatic transfer requirements are not clearly identified; coordination with electrical and ventilation/fuel systems is ambiguous."
201,Fire Protection,Critical,FP-30_FIRE PUMP HIGH ZONE TOWER 1.pdf,Discharge piping leaving high-zone pumps is not tagged to specific high-zone risers or towers; need explicit identification of which risers/towers each pump serves.
202,Fire Protection,Critical,FP-30_FIRE PUMP HIGH ZONE TOWER 1.pdf,No seismic bracing or anchorage details shown for vertical and overhead piping in pump room; seismic design intent is unclear.
203,Fire Protection,Critical,FP-30_FIRE PUMP HIGH ZONE TOWER 1.pdf,"Anchor bolt size, spacing, and embedment for pump skid and tank supports are not specified; constructability and structural coordination are unclear."
204,Fire Protection,Critical,FP-30_FIRE PUMP HIGH ZONE TOWER 1.pdf,Jockey pump sizing and discharge connection into system are not clearly labeled; risk of improper system maintenance pressure or short-cycling.
205,Fire Protection,Critical,FP-31_FIRE PUMP HIGH ZONE TOWER 2.pdf,"Tower 2 high-zone fire pump room layout mirrors Tower 1 but again lacks dimensioned access clearances around pumps, tanks, and controllers; NFPA 20 access compliance is not verifiable."
206,Fire Protection,Critical,FP-31_FIRE PUMP HIGH ZONE TOWER 2.pdf,Fire-rated separation between Tower 2 fire pump room and adjacent BOH corridor is not identified; door rating and hardware requirements are not shown.
207,Fire Protection,Critical,FP-31_FIRE PUMP HIGH ZONE TOWER 2.pdf,"Suction piping configuration, valve types, and reducer orientation are diagrammatic only; need confirmation straight-run and eccentric reducer flat-top requirements will be met."
208,Fire Protection,Critical,FP-31_FIRE PUMP HIGH ZONE TOWER 2.pdf,Schedule does not clearly differentiate pumps serving Tower 1 vs. Tower 2 high zones; risk of confusion during installation and testing.
209,Fire Protection,Critical,FP-31_FIRE PUMP HIGH ZONE TOWER 2.pdf,Discharge piping from Tower 2 high-zone pumps is not labeled with destination risers or stair designations; zoning and cross-connection strategy ambiguous.
210,Fire Protection,Critical,FP-31_FIRE PUMP HIGH ZONE TOWER 2.pdf,"No information provided on pump test header location, discharge pipe size, and routing to exterior for Tower 2; field testing arrangement unclear."
211,Fire Protection,Critical,FP-31_FIRE PUMP HIGH ZONE TOWER 2.pdf,"Seismic bracing/anchorage for piping, pumps, and tank supports is not indicated; seismic compliance cannot be confirmed."
212,Fire Protection,Critical,FP-32_SCHEMATIC GARAGE ZONE + LOW ZONE.pdf,Standpipe risers are shown for multiple stairs but the continuity from low-zone fire pump discharge to each riser is not clearly tagged; routing and valving sequence between garage and low zone is ambiguous.
213,Fire Protection,Critical,FP-32_SCHEMATIC GARAGE ZONE + LOW ZONE.pdf,Garage sprinkler/standpipe zone isolation valves and sectional control valves are not clearly identified; unclear how zones can be isolated for maintenance without impairing entire system.
214,Fire Protection,Critical,FP-32_SCHEMATIC GARAGE ZONE + LOW ZONE.pdf,"PRV chart lists outlet pressures but does not indicate basis (design flow, hose valve elevation, or code reference); need confirmation that values meet NFPA 14 residual pressure limits at each level."
215,Fire Protection,Critical,FP-32_SCHEMATIC GARAGE ZONE + LOW ZONE.pdf,PRV chart does not clearly cross-reference each valve to specific stair and floor hose valve tag on plans; field identification and commissioning may be difficult.
216,Fire Protection,Critical,FP-32_SCHEMATIC GARAGE ZONE + LOW ZONE.pdf,Static and residual pressures per floor are shown but design flow assumptions (standpipe vs. combined sprinkler/standpipe demand) are not indicated; verification of pump sizing vs. code demand is not possible.
217,Fire Protection,Critical,FP-32_SCHEMATIC GARAGE ZONE + LOW ZONE.pdf,Hose valve locations per floor are implied but not dimensioned or coordinated with stair layouts; need confirmation valves are located on intermediate landings and within required travel distances.
218,Fire Protection,Critical,FP-32_SCHEMATIC GARAGE ZONE + LOW ZONE.pdf,"Connection between low-zone schematic and detailed fire pump drawings (FP-29) is not explicitly tagged (pipe ID, size, elevation); risk of mismatch between pump room installation and riser schematic."
219,Fire Protection,Critical,FP-32_SCHEMATIC GARAGE ZONE + LOW ZONE.pdf,"FDC locations and number of inlets for garage/low zone are not clearly labeled; need confirmation of FDC zoning, pipe sizes, and distance from fire pump room."
220,Fire Protection,Critical,FP-33_SCHEMATIC HIGH ZONE.pdf,High-zone riser schematic for both towers does not clearly indicate where pressure-reducing valves are required vs. standard valves at each level; reliance on separate PRV chart without clear tagging may cause installation errors.
221,Fire Protection,Critical,FP-33_SCHEMATIC HIGH ZONE.pdf,"PRV chart provides inlet/outlet pressures but does not reference NFPA 14 maximum outlet pressure (e.g., 100 psi at 2-1/2 in. hose valve) or identify which valves require field-adjustable vs. factory-set PRVs."
222,Fire Protection,Critical,FP-33_SCHEMATIC HIGH ZONE.pdf,Building height and listed pressures suggest very high static pressures at lower high-zone floors; no indication of intermediate pressure zones or relief valves to prevent overpressure in sprinkler systems tied to standpipes.
223,Fire Protection,Critical,FP-33_SCHEMATIC HIGH ZONE.pdf,Interface between high-zone schematic and high-zone fire pump drawings (FP-30/FP-31) is not clearly labeled with pipe IDs and valve references; potential for misconnection between Tower 1 and Tower 2 high-zone risers.
224,Fire Protection,Critical,FP-33_SCHEMATIC HIGH ZONE.pdf,Hose valve symbols by floor are not coordinated with architectural stair plans; no confirmation that valves are on intermediate landings and located within required distance from stairs/doors.
225,Fire Protection,Critical,FP-33_SCHEMATIC HIGH ZONE.pdf,No seismic design notes or requirements provided for standpipe risers in high zone; seismic bracing and flexible connections at building joints are not addressed.
226,Fire Protection,Critical,FP-33_SCHEMATIC HIGH ZONE.pdf,"Flow test data or design basis (city main pressure, required demand) driving pump sizing and PRV settings is not shown on schematic; ability to verify overall system hydraulic adequacy is limited."
227,Fire Protection,Critical,FP-34_SECTION.pdf,"No fire riser/standpipe routing, vertical main locations, or floor control valve assemblies indicated in this section; unclear how FP piping serves each level."
228,Fire Protection,Critical,FP-34_SECTION.pdf,Stair and shaft areas not shown with standpipe riser locations or hose valve elevations; compliance with NFPA 14 not verifiable.
229,Fire Protection,Critical,FP-34_SECTION.pdf,"No indication of fire pump room location, fire service entrance, or backflow location relative to grade; vertical FP system integration with building not documented."
230,Fire Protection,Critical,FP-34_SECTION.pdf,"Sprinkler coverage, clear heights, and coordination with beams/soffits in garage and podium levels not shown in section; potential for hidden obstructions."
231,Fire Protection,Critical,FP-35_DETAILS.pdf,Seismic bracing details for FP piping not clearly indicated; unclear if system meets NFPA 13 seismic requirements for this risk category.
232,Fire Protection,Critical,FP-35_DETAILS.pdf,"Details show generic pendent/sidewall arrangements but do not address coordination with specific ceiling types, soffits, or cloud ceilings used in project; risk of conflicts with architectural RCPs."
233,Fire Protection,Critical,FP-35_DETAILS.pdf,Flex-head detail provided without maximum length and number of bends limitations; NFPA 13 compliance for equivalent length and friction loss not verifiable.
234,Fire Protection,Critical,FP-35_DETAILS.pdf,No explicit detail for FP pipe penetrations through rated walls/floors and required UL assemblies; firestopping responsibilities and methods are ambiguous.
235,Fire Protection,Critical,FP-35_DETAILS.pdf,"Notes reference design criteria but no specific required density/area, hazard classifications by space type, or water supply test data; contractor design basis is unclear."
236,Fire Protection,Critical,FP-35_DETAILS.pdf,Location and discharge routing for inspector’s test and main drains not coordinated with architectural/site (no indication of where drains terminate).
237,Fire Protection,Critical,A0701 - LIFE SEFETY PLAN - LEVEL 1 - GROUND.pdf,Life safety plan shows exit stairs and rated corridors but does not indicate standpipe hose valve locations at stairs; coordination with FP drawings required.
238,Fire Protection,Critical,A0701 - LIFE SEFETY PLAN - LEVEL 1 - GROUND.pdf,Fire department access route and hydrant locations are not clearly coordinated with FP site piping or fire department connection; ability to meet hose reach requirements is unclear.
239,Fire Protection,Critical,A0701 - LIFE SEFETY PLAN - LEVEL 1 - GROUND.pdf,Occupant loads and use groups listed but not cross-referenced to FP design densities or sprinkler hazard classifications; basis of sprinkler design not documented.
240,Fire Protection,Critical,A0711 - LIFE SAFETY PLAN - LEVEL 11 - RESORT DECK.pdf,"No FP information for exterior resort deck (sprinklers, standpipes, or hose connections); need confirmation of standpipe outlets serving pool deck and any required exterior hydrants or hose stations."
241,Fire Protection,Critical,A0711 - LIFE SAFETY PLAN - LEVEL 11 - RESORT DECK.pdf,"Sprinkler requirements for cabanas, covered walkways, and shade structures are not addressed; unclear which are considered buildings requiring sprinkler protection."
242,Fire Protection,Critical,A0711 - LIFE SAFETY PLAN - LEVEL 11 - RESORT DECK.pdf,Life safety plan shows rated stairs/shafts but does not depict FP risers or hose valves at discharge level; coordination of standpipes and exit discharge protection is unclear.
243,Fire Protection,Critical,A0712 - LIFE SAFETY PLAN - LEVEL 12 - MECHANICAL.pdf,"No indication of sprinkler coverage, special hazard protection, or FP zoning in large mechanical/equipment spaces; need confirmation of sprinkler density, potential clean agent systems, and access to control valves."
244,Fire Protection,Critical,A0712 - LIFE SAFETY PLAN - LEVEL 12 - MECHANICAL.pdf,Standpipe termination and hose valve locations at the highest level are not shown; unclear how fire department will access outlets on roof/mechanical level.
245,Fire Protection,Critical,A0712 - LIFE SAFETY PLAN - LEVEL 12 - MECHANICAL.pdf,"Penetrations of rated mechanical shafts and stair enclosures by FP piping, and coordination with stair pressurization, are not indicated; need details to ensure compliant firestopping and separation."
246,Fire Protection,Critical,A0714 - LIFE SAFETY PLAN - LEVELS 14 TO 23 - RESIDENTIAL.pdf,"No sprinkler head layout, spacing, or coverage shown; FP constructability and NFPA compliance for Levels 14–23 cannot be verified from this sheet."
247,Fire Protection,Critical,A0714 - LIFE SAFETY PLAN - LEVELS 14 TO 23 - RESIDENTIAL.pdf,"Standpipe riser routing, hose valve locations, and floor control valve locations are not indicated; coordination with stairs and rated shafts is unclear."
248,Fire Protection,Critical,A0714 - LIFE SAFETY PLAN - LEVELS 14 TO 23 - RESIDENTIAL.pdf,Penetrations for sprinkler piping through rated walls/shafts are not identified; required firestopping and sleeve details are not coordinated.
249,Fire Protection,Critical,A0714 - LIFE SAFETY PLAN - LEVELS 14 TO 23 - RESIDENTIAL.pdf,"Life safety plan legend does not reference FP drawings, design criteria (NFPA edition, hazard classification, density/area), or water supply/standpipe design basis; FP design assumptions are ambiguous."
250,Fire Protection,Critical,A0714 - LIFE SAFETY PLAN - LEVELS 14 TO 23 - RESIDENTIAL.pdf,"Fire protection for MEP rooms (sprinkler coverage, standpipe hose valves where required) is not indicated; potential unsprinklered or under-protected special hazard/support spaces."
251,Fire Protection,Critical,A0724 - LIFE SAFETY PLAN - LEVELS 24 TO 35 - RESIDENTIAL.pdf,"No sprinkler head layout, spacing, or coverage shown for Levels 24–35; FP constructability and coordination with ceilings/soffits cannot be evaluated."
252,Fire Protection,Critical,A0724 - LIFE SAFETY PLAN - LEVELS 24 TO 35 - RESIDENTIAL.pdf,Standpipe riser and hose valve locations at intermediate and exit levels are not shown; compliance with code-required hose valve placement is unclear.
253,Fire Protection,Critical,A0724 - LIFE SAFETY PLAN - LEVELS 24 TO 35 - RESIDENTIAL.pdf,No indication of sprinkler piping penetrations or required fire-rated assemblies at corridor/unit separations and shafts; FP/architectural coordination is missing.
254,Fire Protection,Critical,A0724 - LIFE SAFETY PLAN - LEVELS 24 TO 35 - RESIDENTIAL.pdf,"Sheet does not provide FP design criteria (sprinkler system type, standpipe class, design density, water supply); contractor cannot confirm system sizing or code basis."
255,Fire Protection,Critical,A0737 - LIFE SAFETY PLAN - LEVELS 37 TO 48 - RESIDENTIAL.pdf,"Sprinkler head locations, spacing, and hydraulic design areas are not indicated; FP coverage for residential units and corridors on Levels 37–48 is not verifiable."
256,Fire Protection,Critical,A0737 - LIFE SAFETY PLAN - LEVELS 37 TO 48 - RESIDENTIAL.pdf,Standpipe hose valve locations and riser routing are not shown; potential conflict with stair pressurization and egress paths cannot be assessed.
257,Fire Protection,Critical,A0737 - LIFE SAFETY PLAN - LEVELS 37 TO 48 - RESIDENTIAL.pdf,"Coordination of sprinkler piping and heads at rated corridor, unit, and shaft walls/ceilings is not detailed; firestopping and sleeve requirements are not identified."
258,Fire Protection,Critical,A0749 - LIFE SAFETY PLAN - LEVELS 49 TO 59 - RESIDENTIAL.pdf,"No sprinkler layout, head spacing, or special coverage (e.g., balconies, concealed spaces) shown for Levels 49–59; NFPA-compliant coverage and constructability cannot be confirmed."
259,Fire Protection,Critical,A0749 - LIFE SAFETY PLAN - LEVELS 49 TO 59 - RESIDENTIAL.pdf,"Standpipe system details (riser, hose valves, interconnection to roof/uppermost level) are not indicated; unclear if uppermost stories meet standpipe termination and valve requirements."
260,Fire Protection,Critical,A0749 - LIFE SAFETY PLAN - LEVELS 49 TO 59 - RESIDENTIAL.pdf,"Sheet lacks explicit reference to FP drawings, standpipe class (I/III), and zoning of sprinkler/standpipe systems; sequencing and riser diagram coordination are ambiguous for upper floors."
261,Fire Protection,Critical,A0761 - LIFE SAFETY PLAN - LEVEL 61 - SKY BRIDGE.pdf,Large assembly/amenity and circulation spaces on the bridge are not shown with sprinkler zoning or head layouts; ability to meet code-required coverage and design densities is not documented.
262,Fire Protection,Critical,A0761 - LIFE SAFETY PLAN - LEVEL 61 - SKY BRIDGE.pdf,Standpipe hose valve locations within stairs and at exit discharge for this level are not shown; compliance with NFPA 14 hose valve spacing cannot be confirmed.
263,Fire Protection,Critical,A0761 - LIFE SAFETY PLAN - LEVEL 61 - SKY BRIDGE.pdf,"Rated separation lines between towers/bridge are indicated architecturally but no FP notes for sprinkler piping penetrations, sleeve/firestop requirements, or cross-building seismic allowances are provided."
264,Fire Protection,Critical,A0762 - LIFE SAFETY PLAN - LEVEL 62 - SKY BRIDGE.pdf,"No sprinkler head layout, spacing dimensions, or sprinkler zoning is shown for residential units and common bridge areas; FP design criteria and coverage cannot be coordinated with life safety plan."
265,Fire Protection,Critical,A0762 - LIFE SAFETY PLAN - LEVEL 62 - SKY BRIDGE.pdf,Standpipe and fire department hose valve locations are not identified in stairwells or at intermediate landings; unclear how FD access is provided on this level.
266,Fire Protection,Critical,A0762 - LIFE SAFETY PLAN - LEVEL 62 - SKY BRIDGE.pdf,Life safety plan depicts rated corridors/smoke barriers without any indication of sprinkler piping or alarm device penetrations and associated firestopping; FP coordination with these barriers is not documented.
267,Fire Protection,Critical,A0763 - LIFE SAFETY PLAN - LEVEL 63 - SKY BRIDGE.pdf,"Large central event space and adjacent areas are shaded but lack any FP information such as sprinkler design criteria (OH/Light/Assembly), head layout, or potential need for closely spaced heads near large openings."
268,Fire Protection,Critical,A0763 - LIFE SAFETY PLAN - LEVEL 63 - SKY BRIDGE.pdf,No standpipe riser diagrams or hose valve symbols shown in stairs; confirmation of continuous standpipe through sky-bridge levels is not possible from this sheet.
269,Fire Protection,Critical,A0763 - LIFE SAFETY PLAN - LEVEL 63 - SKY BRIDGE.pdf,"Large open area between levels is indicated but there is no information on required FP measures (draft curtains, closely spaced sprinklers, or atrium protection strategy); coordination with FP design is unclear."
270,Fire Protection,Critical,A0764 - LIFE SAFETY PLAN - LEVEL 64 - SKY DECK.pdf,"Extensive exterior deck and pool areas have occupant loads and egress paths but no indication of whether exterior sprinklers, standpipe outlets, or other FP provisions are required or provided."
271,Fire Protection,Critical,A0764 - LIFE SAFETY PLAN - LEVEL 64 - SKY DECK.pdf,"Enclosed bar/restaurant and support rooms on sky deck level do not show sprinkler protection, hood suppression interfaces, or FP system zoning; potential gap for assembly and kitchen hazards."
272,Fire Protection,Critical,A0764 - LIFE SAFETY PLAN - LEVEL 64 - SKY DECK.pdf,Stair enclosures to roof level lack indicated standpipe hose valves at required roof/landing locations; compliance with NFPA 14 rooftop outlet requirements is not verifiable.
273,Fire Protection,Critical,A0765 - LIFE SAFETY PLAN - LEVELS 65 TO 66 - PENTHOUSE.pdf,"No sprinkler heads, standpipes, or FP risers are indicated on the life safety plan; coordination with FP drawings for coverage, standpipe locations, and riser routing is not documented."
274,Fire Protection,Critical,A0765 - LIFE SAFETY PLAN - LEVELS 65 TO 66 - PENTHOUSE.pdf,Standpipe locations and hose valve outlets within stair enclosures and near elevator lobbies are not shown; compliance with NFPA 14 and local code for highest stories is unclear.
275,Fire Protection,Critical,A0765 - LIFE SAFETY PLAN - LEVELS 65 TO 66 - PENTHOUSE.pdf,Penetrations for sprinkler mains/branches through rated stair/elevator/shaft walls are not detailed on this plan; need confirmation FP routing will maintain required fire-resistance ratings.
276,Fire Protection,Critical,A0765 - LIFE SAFETY PLAN - LEVELS 65 TO 66 - PENTHOUSE.pdf,"Special/ancillary spaces (mechanical, storage, service areas) are not identified as sprinkled or exempt; FP coverage requirements for these rooms at penthouse level are ambiguous."
277,Fire Protection,Critical,A0767 - LIFE SAFETY PLAN - LEVEL 67 - RESIDENTIAL.pdf,Sprinkler layout and head spacing are not indicated on the life safety plan; ability to meet NFPA 13/13R spacing and coverage (especially in long unit corridors and living areas) cannot be verified.
278,Fire Protection,Critical,A0767 - LIFE SAFETY PLAN - LEVEL 67 - RESIDENTIAL.pdf,Standpipe riser and hose valve locations are not shown in stairs or at exit discharge; need confirmation of hose valve placement at intermediate landings and roof levels per code.
279,Fire Protection,Critical,A0767 - LIFE SAFETY PLAN - LEVEL 67 - RESIDENTIAL.pdf,No indication of how sprinkler piping and alarm devices will penetrate or route along rated corridor and unit demising walls; coordination of firestopping and sleeves is not documented.
280,Fire Protection,Critical,A0767 - LIFE SAFETY PLAN - LEVEL 67 - RESIDENTIAL.pdf,"Life safety legend does not reference sprinkler zoning, riser identification, or fire pump/FP water supply serving this level; upstream FP system relationships are unclear for egress analysis."
281,Fire Protection,Critical,A0768 - LIFE SAFETY PLAN - LEVEL 68 - ROOF.pdf,"Sprinkler/standpipe coverage for exterior occupied roof areas, pool deck, and cabanas is not shown; need clarification whether these areas require sprinklers, hose valves, or monitor nozzles."
282,Fire Protection,Critical,A0768 - LIFE SAFETY PLAN - LEVEL 68 - ROOF.pdf,"Mechanical/electrical rooms and equipment yards on roof are not shown with FP provisions (sprinklers, hose valves, or exterior hydrants); protection strategy for these critical spaces is unclear."
283,Fire Protection,Critical,A0768 - LIFE SAFETY PLAN - LEVEL 68 - ROOF.pdf,Standpipe hose valve locations at roof stair terminations are not indicated; need confirmation of compliance with NFPA 14 for highest landing/roof hose valve placement.
284,Fire Protection,Critical,A0768 - LIFE SAFETY PLAN - LEVEL 68 - ROOF.pdf,"No indication of fire department roof access points, standpipe outlets, or potential hydrant/FDC interface at roof level; coordination with FP site plans and fire department operations is not documented."
285,Fire Protection,High,210000 - Fire protection index.pdf,"Index lists wet-pipe sprinklers and standpipes but no sections for fire pump, fire department connections, or special systems (dry, preaction, clean agent); clarify whether these are not required or covered elsewhere."
286,Fire Protection,High,210000 - Fire protection index.pdf,No specification section identified for seismic bracing of FP piping; confirm if project is non-seismic or if bracing requirements are located in another section.
287,Fire Protection,High,210505 - General materials and methods.pdf,Section includes “Painting” and related work in Division 09 but does not clarify whether painting of exposed FP piping is by FP contractor or painter; request responsibility clarification to avoid scope gaps.
288,Fire Protection,High,210505 - General materials and methods.pdf,Supports and anchorages are included but no reference here to seismic restraint requirements or design responsibility; confirm if seismic bracing is not required or is covered in another FP section.
289,Fire Protection,High,210505 - General materials and methods.pdf,Specification lists access doors but does not indicate which trade furnishes/installs them for FP valves and devices in concealed spaces; need clarification for coordination with architectural finishes.
290,Fire Protection,High,210517 - Sleeves and sleeve seals for fire-suppression piping.pdf,"Sleeve materials and standards are defined, but there is no explicit requirement that sleeves through rated assemblies be UL-classified systems coordinated with firestopping; request clarification or reference to Division 07 firestopping details."
291,Fire Protection,High,210517 - Sleeves and sleeve seals for fire-suppression piping.pdf,Product data is required but no submittal requirement for layout or size/location of sleeves relative to structural elements; recommend clarifying need for sleeve layout drawings for coordination with structural and architectural trades.
292,Fire Protection,High,210518 - Escutcheons for fire-suppression piping.pdf,"Installation requirements for escutcheons at fire-rated wall, floor, and ceiling penetrations are not addressed; need clarification on firestopping compatibility and listing requirements."
293,Fire Protection,High,210518 - Escutcheons for fire-suppression piping.pdf,"No performance criteria given for corrosion resistance or suitability for wet, dry, or corrosive environments; contractor cannot confirm appropriate escutcheon and floor plate selection for coastal/high-humidity conditions."
294,Fire Protection,High,210518 - Escutcheons for fire-suppression piping.pdf,"Submittal requirements limited to product data only; no requirement for listing information or coordination with fire-resistance-rated assemblies, which may impact AHJ approval."
295,Fire Protection,High,210529 - Hangers and supports.pdf,Section lists various isolation mounts and supports but does not clearly distinguish which are required for fire protection piping versus mechanical equipment; constructability and cost impact without defined application criteria.
296,Fire Protection,High,210529 - Hangers and supports.pdf,No explicit reference to NFPA 13/14 hanging and bracing criteria or to seismic bracing requirements; potential conflict with code-mandated support spacing and seismic design.
297,Fire Protection,High,210529 - Hangers and supports.pdf,"Section references “Vibration Controls For Fire Protection Systems (Non-Seismic)” but does not clarify coordination with structural attachment details or allowable building-structure connection points, leaving constructability of supports unresolved."
298,Fire Protection,High,210553 - Identification for fire-suppression piping and equipment.pdf,"Identification scope lists labels, tags, and signs but does not define which specific FP components (risers, floor control valves, FDCs, fire pump equipment, test headers) require which type of identification; field implementation may be inconsistent."
299,Fire Protection,High,210553 - Identification for fire-suppression piping and equipment.pdf,"Valve and equipment label schedules are required but no standard nomenclature or tagging convention (e.g., riser/zone numbering tied to plans) is provided; risk of mismatched tags between drawings and installed systems."
300,Fire Protection,High,210553 - Identification for fire-suppression piping and equipment.pdf,"Coordination notes do not address integration of FP identification with life-safety graphics and AHJ requirements (e.g., valve charts at riser rooms, FDC signage), leaving code compliance for signage ambiguous."
301,Fire Protection,High,210800 - Fire protection testing.pdf,"Section indicates “basic fire protection materials and methods” but does not list specific FP systems (sprinkler, standpipe, fire pump, tanks, alarms) to be tested, making scope of testing unclear."
302,Fire Protection,High,210800 - Fire protection testing.pdf,Testing is to be per “relevant NFPA standards” without identifying which standards/editions apply; may cause discrepancies with AHJ expectations and other FP specifications.
303,Fire Protection,High,210800 - Fire protection testing.pdf,"Reporting requirements are generic and do not define minimum content (e.g., flow test data, acceptance test forms, deficiency lists) or distribution; may lead to incomplete documentation for turnover and AHJ records."
304,Fire Protection,High,101410 - Photoluminescent egress systems.pdf,"Scope lists multiple PL egress components but does not indicate coordination with sprinkler heads, standpipes, hose valves, or fire extinguisher cabinets in stairs; request details/notes to avoid PL markings conflicting with FP equipment locations."
305,Fire Protection,High,101410 - Photoluminescent egress systems.pdf,"Related sections reference stairs and exit signs but not Fire Protection drawings/specs; clarify coordination requirements so PL markings in stairwells align with FP devices (hose valves, standpipe signage, sprinkler coverage)."
306,Fire Protection,High,101410 - Photoluminescent egress systems.pdf,"Performance requirements reference Building Code, ASTM E2072, UL 410 and UL 1994 but do not state specific IBC/FFPC edition or local amendments used; request confirmation of governing code edition to verify compatibility with required luminous egress path marking criteria."
307,Fire Protection,High,101410 - Photoluminescent egress systems.pdf,"Shop drawing submittals require sizes and locations but do not explicitly require coordination with FP plans (sprinklers, standpipes, fire pump room exits); ask to add requirement that PL shop drawings overlay architectural and FP stair/egress drawings."
308,Fire Protection,High,101410 - Photoluminescent egress systems.pdf,Obstacle marking includes standpipes and hose cabinets but leaves height and exact locations to drawings/standards; confirm that stair FP layouts will clearly indicate which FP elements require PL obstacle marking and mounting heights.
309,Fire Protection,High,101410 - Photoluminescent egress systems.pdf,Exit door frame strips are required but no criteria given for compatibility with rated door/frame assemblies and smoke seals; request confirmation that PL strips will be listed/approved for use on fire-rated and smoke-control doors without compromising ratings.
310,Fire Protection,High,101410 - Photoluminescent egress systems.pdf,"Installation section defers locations to Architect and manufacturer’s instructions but does not require field coordination with FP devices (sprinkler heads, standpipes, alarm appliances) in stairs; request explicit note that PL components must not obstruct FP equipment or interfere with sprinkler discharge patterns."
311,Fire Protection,High,104416 - Fire extinguishers and cabinets.pdf,"Spec lists scope generally for “fire extinguishers and cabinets” but does not define extinguisher quantity, travel distance coverage, or mounting locations; coordination with life safety/FP plans is unclear."
312,Fire Protection,High,104416 - Fire extinguishers and cabinets.pdf,"Quality assurance references UL listing but does not reference NFPA 10 or local fire code requirements for extinguisher type, size, and placement; compliance basis is ambiguous."
313,Fire Protection,High,104416 - Fire extinguishers and cabinets.pdf,"Submittal requirements do not call for installer certifications or confirmation of compatibility with building fire alarm/FP strategy (e.g., for special hazard areas); may be insufficient for AHJ approval."
314,Fire Protection,High,104416 - Fire extinguishers and cabinets.pdf,"Extinguisher specification only addresses 5 lb multi‑purpose dry chemical units; no provisions for other occupancies (kitchen, electrical rooms, parking, etc.), leaving special hazard coverage undefined."
315,Fire Protection,High,104416 - Fire extinguishers and cabinets.pdf,Abbreviation note references “type and rating system” but does not clearly define rating criteria or minimum ratings per occupancy; contractor cannot verify code-compliant ratings.
316,Fire Protection,High,104416 - Fire extinguishers and cabinets.pdf,Mounting bracket spec is generic and does not define mounting heights or ADA reach requirements; risk of noncompliant installation.
317,Fire Protection,High,104416 - Fire extinguishers and cabinets.pdf,Cabinet description does not state fire‑rating requirements or listing when installed in rated walls/shafts; coordination with architectural fire ratings is unclear.
318,Fire Protection,High,104416 - Fire extinguishers and cabinets.pdf,Cabinet type is “semi recessed” but no limitations given for wall depth/structural conflicts; potential clash with structural/MEP elements behind walls.
319,Fire Protection,High,104416 - Fire extinguishers and cabinets.pdf,Basis-of-design cabinet “Model G-2409-5R” is referenced without listing (fire-rated vs non-rated) or door/trim options; unclear which features are mandatory vs optional.
320,Fire Protection,High,104416 - Fire extinguishers and cabinets.pdf,Installation requirements reference “locations indicated and at heights to comply with regulations” but do not provide explicit mounting heights or coordination with finishes; contractor must rely on field direction.
321,Fire Protection,High,104416 - Fire extinguishers and cabinets.pdf,Direction to locate cabinets/extinguishers “as directed by the Architect” where not indicated creates ambiguity for code-required spacing and may delay coordination.
322,Fire Protection,High,104416 - Fire extinguishers and cabinets.pdf,Identification requirements are architectural in nature but do not reference any tactile/Braille or visibility requirements from life safety codes; accessibility and signage compliance unclear.
323,Fire Protection,High,220517 - Sleeves and sleeve seals for plumbing piping.pdf,"Section covers sleeves and seals for plumbing only; no cross-reference to similar requirements for fire protection piping, leading to potential inconsistency in FP penetrations and sleeve materials."
324,Fire Protection,High,220517 - Sleeves and sleeve seals for plumbing piping.pdf,Sleeve materials are defined but there is no explicit requirement for UL firestop systems or compatibility with fire-rated assemblies; impact on FP piping penetrations in rated walls/floors is unclear.
325,Fire Protection,High,220518 - Escutcheons for plumbing piping.pdf,"Escutcheon spec is limited to plumbing piping; no equivalent section or reference for fire protection piping escutcheons, which may result in mismatched finishes and incomplete fire/smoke sealing at sprinkler penetrations."
326,Fire Protection,High,220518 - Escutcheons for plumbing piping.pdf,"Installation requirements address finished appearance but do not reference fire-resistance or smoke-sealing requirements for penetrations through rated walls/ceilings, which may affect FP piping penetrations as well."
327,Fire Protection,High,220553 - Identification for plumbing piping and equipment.pdf,"Specification addresses identification for plumbing piping and equipment only; fire protection piping, valves, and equipment labeling requirements are not referenced or cross‑coordinated, leaving FP identification scope ambiguous."
328,Fire Protection,High,"230553 - Identification for hvac piping, ductwork and equipment.pdf","Identification requirements are limited to HVAC piping, ductwork, and equipment; fire protection piping, valves, and devices are not mentioned, so FP labeling/valve tagging standards and coordination with mechanical/electrical identification systems are unclear."
329,Fire Protection,High,266010 - Elevator [area of refuge] landing communication system.pdf,"Spec references seismic controls only for electrical systems; no cross-reference to FP seismic bracing requirements (NFPA 13) for equipment/piping associated with area of refuge, creating coordination gap between FP and communication system."
330,Fire Protection,High,A0702 - LIFE SAFETY PLAN - LEVEL 2 - MECHANICAL.pdf,"Mechanical and service rooms on Level 2 do not show FP equipment (standpipe risers, floor control valves, or sprinkler zoning); vertical FP distribution not coordinated."
331,Fire Protection,High,A0702 - LIFE SAFETY PLAN - LEVEL 2 - MECHANICAL.pdf,Stairs identified as rated enclosures but no indication of standpipe hose valve locations or coordination with stair pressurization systems.
332,Fire Protection,High,A0702 - LIFE SAFETY PLAN - LEVEL 2 - MECHANICAL.pdf,"Large circular opening/atrium at upper left lacks coordination notes for sprinkler protection (e.g., closely spaced heads, sidewall coverage, or omission with smoke control); NFPA 13 treatment unclear."
333,Fire Protection,High,A0703 - LIFE SAFETY PLAN - LEVEL 3 - PARKING.pdf,"Parking garage life safety plan does not show sprinkler zoning, standpipe hose valves, or FP riser locations; ability to meet hose reach and coverage requirements is unclear."
334,Fire Protection,High,A0703 - LIFE SAFETY PLAN - LEVEL 3 - PARKING.pdf,Rated lobbies/corridors adjacent to shafts not coordinated with FP penetrations or sprinkler requirements for small rooms/closets; potential for unprotected spaces.
335,Fire Protection,High,A0703 - LIFE SAFETY PLAN - LEVEL 3 - PARKING.pdf,Stairs at parking level show egress paths but no indication of standpipe outlets at intermediate landings or floor levels; NFPA 14 compliance cannot be confirmed.
336,Fire Protection,High,A0704 - LIFE SAFETY PLAN - LEVEL 4 - PARKING.pdf,Life safety plan does not indicate sprinkler or standpipe riser locations within the Level 4 parking area; FP routing and connection to stair/shaft risers is unclear.
337,Fire Protection,High,A0704 - LIFE SAFETY PLAN - LEVEL 4 - PARKING.pdf,Hose valve locations are not shown in stairs or at intermediate landings; coordination with standpipe system and code-required coverage cannot be verified from this sheet.
338,Fire Protection,High,A0704 - LIFE SAFETY PLAN - LEVEL 4 - PARKING.pdf,"No indication of sprinkler coverage, head spacing, or special hazard protection (e.g., under ramps, at low ceilings, or at elevator lobbies) in the parking level; compliance with NFPA 13 for garages is not verifiable."
339,Fire Protection,High,A0704 - LIFE SAFETY PLAN - LEVEL 4 - PARKING.pdf,Penetrations of rated walls/shafts by FP piping are not identified or detailed on this life safety sheet; need coordination with FP drawings to ensure firestopping and routing.
340,Fire Protection,High,A0705 - LIFE SAFETY PLAN - LEVEL 5 AND LEVEL 8 - PARKING.pdf,Sprinkler and standpipe layouts are not shown for Levels 5 and 8 parking; unclear how risers extend and where zone control or isolation valves will be located.
341,Fire Protection,High,A0705 - LIFE SAFETY PLAN - LEVEL 5 AND LEVEL 8 - PARKING.pdf,"Hose valve locations within stair enclosures are not indicated; need confirmation of standpipe class, outlet spacing, and coordination with stair pressurization systems."
342,Fire Protection,High,A0705 - LIFE SAFETY PLAN - LEVEL 5 AND LEVEL 8 - PARKING.pdf,No notation of sprinkler protection at ramp transitions or under any soffits/overhangs; potential hidden obstructions and head spacing under structural elements cannot be reviewed.
343,Fire Protection,High,A0706 - LIFE SAFETY PLAN - LEVEL 6-7 AND LEVEL 9-10 - PARKING.pdf,"FP riser continuity through Levels 6-7 and 9-10 parking is not shown; need clarification of riser locations, zoning, and tie-in to lower and upper levels."
344,Fire Protection,High,A0706 - LIFE SAFETY PLAN - LEVEL 6-7 AND LEVEL 9-10 - PARKING.pdf,"Interface between rated separations and FP systems (sprinkler coverage across occupancy separations, pipe penetrations, and firestopping) is not documented on this sheet."
345,Fire Protection,High,A0706 - LIFE SAFETY PLAN - LEVEL 6-7 AND LEVEL 9-10 - PARKING.pdf,Absence of hose valve symbols or notes in stair cores makes compliance with maximum travel distance to standpipe outlets in parking levels ambiguous.
346,Fire Protection,High,A0736 - LIFE SAFETY PLAN - LEVEL 36 - MECHANICAL.pdf,"Life safety plan shows large mechanical and equipment spaces but no sprinkler/standpipe information; protection of mechanical rooms, equipment platforms, and any exposed structure is undefined."
347,Fire Protection,High,A0736 - LIFE SAFETY PLAN - LEVEL 36 - MECHANICAL.pdf,Standpipe riser continuation and hose valve locations at Level 36 are not shown; unclear how standpipe system interfaces with roof/mechanical level.
348,Fire Protection,High,A0736 - LIFE SAFETY PLAN - LEVEL 36 - MECHANICAL.pdf,No indication of FP piping penetrations through roof or rated shafts at this mechanical level; coordination with mechanical duct shafts and stair pressurization not documented.
349,Fire Protection,High,A0760 - LIFE SAFETY PLAN - LEVEL 60 - MECHANICAL.pdf,"Life safety plan shows exit enclosures and rated walls but no indication of sprinkler system layout, head locations, or sprinkler coverage; FP coordination with this mechanical level is unclear."
350,Fire Protection,High,A0760 - LIFE SAFETY PLAN - LEVEL 60 - MECHANICAL.pdf,Standpipe risers and hose valve locations are not identified within the stair enclosures; routing and number of standpipes for this level cannot be verified.
351,Fire Protection,High,A0760 - LIFE SAFETY PLAN - LEVEL 60 - MECHANICAL.pdf,Fire protection for mechanical rooms (sprinkler density/coverage and any special hazard protection) is not indicated; potential omission of required protection.
352,Fire Protection,Medium,Faena - 50% CD - Electrical.pdf,"Electrical legend and notes do not clearly identify power requirements, normal/emergency feeds, or coordination notes for fire pump, jockey pump, or fire alarm control equipment; FP–electrical interface is not defined."
353,Fire Protection,Medium,210519 - Meters and gauges.pdf,"Section states inclusion of meters and gauges but does not define which FP systems (sprinkler risers, fire pump test headers, standpipes, tank levels) require which instruments; layout and coordination with riser/floor control assemblies are unclear."
354,Fire Protection,Medium,210519 - Meters and gauges.pdf,"Submittal requirements reference schedules of locations but no basis or standard (e.g., NFPA 13/20 required gauge locations) is cited; risk of missing gauges at key points like fire pump suction/discharge and system risers."
355,Fire Protection,Medium,210519 - Meters and gauges.pdf,"Products are introduced but no minimum pressure ratings, accuracy classes, or connection sizes are stated; may lead to incompatible or undersized gauges/meters for system pressures."
356,Fire Protection,Medium,230517 - Sleeves and sleeve seals for hvac piping.pdf,"Sleeves and sleeve seals are specified for HVAC piping only; there is no indication that fire sprinkler/standpipe piping penetrations are to follow this section or a separate FP section, creating ambiguity for FP sleeve and seal requirements at walls/floors, including rated assemblies."
357,Fire Protection,Medium,230518 - Escutcheons for hvac piping.pdf,"Escutcheon requirements are written for HVAC piping penetrations, but do not clearly state applicability to fire sprinkler/standpipe piping, leading to uncertainty on FP escutcheon type and finish, especially at rated walls/ceilings."
358,Fire Protection,Medium,260500 - Common work results for electrical.pdf,"Electrical common work section requires scale drawings indicating insert and sleeve locations and coordination drawings for access panels/doors, but there is no explicit requirement to coordinate these with fire protection mains, risers, and sprinkler access needs, risking conflicts and inaccessible FP valves or devices."
359,Fire Protection,Medium,FP-15_LEVEL36 - MECHANICAL - FIRE PROTECTION.pdf,Coordination between sprinkler mains/branches and large mechanical ductwork/shafts is not shown; potential conflicts and obstructions to sprinkler discharge need resolution.
360,Fire Protection,Medium,FP-15_LEVEL36 - MECHANICAL - FIRE PROTECTION.pdf,"Sprinkler head types (e.g., ordinary vs. intermediate temperature, upright vs. pendent) in mechanical rooms are not called out; confirm head selection for high-heat or obstructed areas."
361,Fire Protection,Medium,FP-15_LEVEL36 - MECHANICAL - FIRE PROTECTION.pdf,Relationship between stair pressurization ductwork and standpipe/sprinkler piping in stairs is not detailed; need coordination to avoid clearance and access conflicts.
362,Fire Protection,,Faena - 50% CD - Structure.pdf,"Structural cover sheet shows extensive transfer slabs and outriggers but provides no FP coordination notes for penetrations, sleeves, or fire-rated shaft locations; early coordination of main risers and standpipes with structure is not addressed."
363,Fire Protection,,Faena - 50% CD - Specifications.pdf,General summary does not clearly state that FP subcontractor is responsible for coordinating penetrations and firestopping of rated assemblies; request clarification of FP scope for rated wall/floor penetrations.
364,Fire Protection,,File 211200 - Fire-suppression standpipes.pdf,"Standpipe specification only identifies “Automatic Wet-Type, Class I Standpipe System” with NPS 2-1/2 hose connections; no criteria given for additional Class II/III hose outlets, combined sprinkler/standpipe risers, or zoning, making coordination with sprinkler systems and architectural layouts unclear."
365,Fire Protection,,File 211200 - Fire-suppression standpipes.pdf,"Standpipe spec references wet and dry sprinkler sections but does not clearly define required hydraulic design basis (NFPA 14 class, demand point, or remote hose valve assumptions), which can cause inconsistencies with sprinkler hydraulic calculations and fire pump sizing."
366,Fire Protection,,File 211313 - Wet pipe sprinkler systems.pdf,"Wet system spec requires “building or area will be fully sprinklered (exception only as per local code)” but does not define any unprotected or limited-coverage spaces (elevator shafts, small closets, canopies, parking, etc.), creating ambiguity for sprinkler coverage and potential gaps in shop drawing scope."
367,Fire Protection,,File 211313 - Wet pipe sprinkler systems.pdf,"Specification requires hydraulic calculations per NFPA 13 but does not state design density/area criteria by hazard or by occupancy (light/ordinary/extra), leaving sizing of mains, risers, and fire pump demand ambiguous for bidding and coordination."
368,Fire Protection,,File 211313 - Wet pipe sprinkler systems.pdf,"Text states “all areas will be supplied from a combination, standpipe, or sprinkler riser system” without defining which areas are on combination risers versus dedicated sprinkler risers, making standpipe/sprinkler riser coordination and valve arrangement unclear."
369,Fire Protection,,File 211313 - Wet pipe sprinkler systems.pdf,Areas exposed to freezing are directed to have dry pipe systems but there is no cross-reference to specific locations or architectural envelopes; unclear which zones must be dry and how transitions to wet systems and standpipes are to be arranged.
370,Fire Protection,,"File 213113 - Electric-drive, centrifugal fire pumps.pdf","Fire pump spec lists components (pumps, controllers, transfer switches, etc.) but does not state required pump capacity, net pressure, or redundancy (duty/jockey/backup), leaving major sizing assumptions for standpipe and sprinkler systems undefined."
371,Fire Protection,,"File 213113 - Electric-drive, centrifugal fire pumps.pdf","Performance requirements reference a “Schedule” for pressure ratings and motor size but that schedule is not included on this page; without explicit values, coordination of fire pump, pipe ratings, and overpressure protection is ambiguous."
372,Fire Protection,,"File 213113 - Electric-drive, centrifugal fire pumps.pdf","Shop drawing requirements call for plans, elevations, and clearances but do not state minimum working clearances around the pump, controller, and test header per NFPA 20, which may result in an undersized fire pump room on architectural drawings."
373,Fire Protection,,File 078100 - Sprayed fire resistive materials.pdf,"Fire-resistive material spec references firestops and smokeseals but does not address protection/repair of rated assemblies at penetrations by fire protection piping (sprinkler mains, standpipes), leaving coordination of UL assemblies and through-penetration firestopping for FP systems unclear."
374,Fire Protection,,File 078100 - Sprayed fire resistive materials.pdf,"Requirement to identify restrained/unrestrained assemblies and thicknesses on shop drawings does not explicitly require coordination with sprinkler hanger and seismic brace attachments, risking field conflicts where FP supports disturb fireproofing thickness or rating."
375,Fire Protection,,File 078123 - Intumescent fireproofing.pdf,"Intumescent fireproofing is specified for “fireproofed steel exposed view” but there is no direction on coordinating with sprinkler head locations, piping supports, or hangers that may penetrate or be adjacent to coated steel, creating risk of coating damage and rating compromise."
376,Fire Protection,,File 078123 - Intumescent fireproofing.pdf,"Related sections list structural steel and painting but omit explicit coordination with Division 21 fire protection piping/penetrations, leaving unclear how intumescent coatings at beam/column locations will be protected where sprinkler hangers and standpipe supports are attached."
377,Fire Protection,,Files: A0704,"Life safety legends focus on egress and ratings; there is no explicit cross-reference to FP drawings for sprinkler/standpipe criteria (design density, hazard classification, garage vs. residential vs. mechanical), creating ambiguity in FP design basis for these levels."
378,Fire Protection,,Files: A0714,"Life safety plans do not show fire hose cabinet locations, fire extinguisher locations, or any coordination notes with FP drawings; first-responder equipment placement and coordination with architectural finishes are unclear."
379,Fire Protection,,Files: A0761,"Life safety sheets include egress and rating data but no cross-reference to FP drawings, sprinkler design criteria (NFPA edition, hazard classification, design area), or fire pump/standpipe basis; overall FP code strategy on upper levels is ambiguous."
