Item No.,Discipline,Severity,Reference Drawing(s)/Location,Observation/Comments
1,Mechanical,Critical,Index,"Mechanical sheet index lists numerous mechanical drawings, but there is no indication of which sheets contain mechanical general notes, details, riser diagrams, control diagrams, or sequences of operation; unclear where key constructability information (access, condensate, controls, shafts/risers, etc.) is defined."
2,Mechanical,Critical,Faena - 50% CD - Specifications.pdf,"Division 01 language (1.5.B–C) states contractor must provide incidental labor/materials to translate design intent, which conflicts with Coastal requirement that mechanical scope be fully documented; need confirmation that complete mechanical design (routing, sizing, access, controls, TAB, commissioning requirements) will be shown on drawings/specs rather than inferred by contractor."
3,Mechanical,Critical,Faena - 50% CD - Architecture.pdf,"Architectural cover sheet provides project title only and no coordination notes, code summary, or references to shaft, mechanical room, or roof equipment zoning; future mechanical plans may lack clear cross-reference to architectural constraints (fire/smoke separations, acoustic requirements, shaft ratings) needed for constructability."
4,Mechanical,Critical,Faena - 50% CD - Structure.pdf,"Structural cover sheet shows 3D structural model and index but no indication of reserved shaft locations, major mechanical openings, or equipment support zones; potential conflict risk for future mechanical risers, large ducts, and equipment supports that are not yet coordinated with structure."
5,Mechanical,Critical,Faena - 50% CD - Electrical.pdf,"Electrical legend/schedules do not identify dedicated mechanical power/controls coordination notes (e.g., requirements for mechanical equipment disconnect locations, BMS power, interlocks, or generator-backed mechanical loads); need explicit cross-discipline coordination guidance for mechanical equipment power and controls."
6,Mechanical,Critical,Faena - 50% CD - Plumbing.pdf,"Plumbing notes reference condensate connections and indirect drains from mechanical equipment but no cross-reference to mechanical drawings, details, or specific fixture types is provided; coordination requirements for condensate routing from AHUs/FCUs and other HVAC equipment are ambiguous."
7,Mechanical,Critical,Faena - 50% CD - Plumbing.pdf,"Site plumbing plan shows multiple underground sanitary, storm, and water services but does not identify any dedicated mechanical equipment pads or exterior mechanical rooms, making it unclear how underground utilities are coordinated with incoming chilled water, condenser water, or other mechanical site services."
8,Mechanical,Critical,Faena - 50% CD - Fire Protection.pdf,"Fire protection site plan and notes reference fire pump/test header and service entry but provide no explicit coordination notes for mechanical/electrical rooms (e.g., fire pump room HVAC, combustion air, heat removal, or drainage), leaving mechanical support requirements for the fire pump space undefined."
9,Mechanical,Critical,Faena - 50% CD - Fire Protection.pdf,"Flow test information is provided “for hydraulic reference only (UG by others)” but there is no indication of how this data is to be integrated with mechanical room layouts or shaft allocation for risers, creating risk of uncoordinated riser and equipment sizing with mechanical systems."
10,Mechanical,Critical,index,"Mechanical sheet index lists numerous plans, sections, and details, but there is no explicit identification of mechanical riser diagrams (airside and waterside), making it unclear whether dedicated riser diagrams will be provided for coordination of vertical shafts and main duct/pipe routing."
11,Mechanical,Critical,index,"No specific sheet is identified for overall mechanical control diagrams or BMS network architecture; sequences and control schematics may be buried in notes only, which is insufficient for constructability and commissioning coordination."
12,Mechanical,Critical,M-102_FLOOR PLAN - LEVEL 2 - MECHANICAL PLAN.pdf,Ductwork and piping appear only schematically with limited dimensions/elevations; routing and vertical transitions at shafts/risers are not clearly defined for constructability and coordination with structure and other trades.
13,Mechanical,Critical,M-102_FLOOR PLAN - LEVEL 2 - MECHANICAL PLAN.pdf,"Access and service clearances around mechanical equipment (fan coils, AHUs, terminal units) are not clearly indicated; no minimum clearance dimensions or access panels are shown, creating risk of inadequate maintenance space."
14,Mechanical,Critical,M-102_FLOOR PLAN - LEVEL 2 - MECHANICAL PLAN.pdf,Mechanical shaft sizes and dedicated riser space for supply/return/exhaust/condensate piping are not clearly dimensioned or labeled; unclear if adequate space is reserved and coordinated with other disciplines.
15,Mechanical,Critical,M-102_FLOOR PLAN - LEVEL 2 - MECHANICAL PLAN.pdf,"Condensate drain routing from fan coils/terminal units is not shown on the plan; no indication of drain pipe sizes, slopes, or connection to risers/floor drains, which is a constructability and coordination gap."
16,Mechanical,Critical,M-102_FLOOR PLAN - LEVEL 2 - MECHANICAL PLAN.pdf,"Exhaust duct routing from restrooms and other exhaust grilles to vertical shafts or exterior terminations is not clearly indicated, leaving ambiguity on how exhaust air is conveyed and coordinated with structure."
17,Mechanical,Critical,M-102_FLOOR PLAN - LEVEL 2 - MECHANICAL PLAN.pdf,"Locations and sizes of outdoor air intakes, relief/exhaust louvers, and wall/roof penetrations serving Level 2 systems are not clearly identified on this sheet, making coordination with architectural openings difficult."
18,Mechanical,Critical,M-102_FLOOR PLAN - LEVEL 2 - MECHANICAL PLAN.pdf,"No balancing dampers, volume control dampers, or access doors are clearly indicated on branch ducts serving multiple diffusers; unclear how air balancing and damper access will be achieved."
19,Mechanical,Critical,M-102_FLOOR PLAN - LEVEL 2 - MECHANICAL PLAN.pdf,"Pressurization or ventilation provisions for egress stairs and elevator shafts, if required, are not clearly shown at this level, leaving life-safety airflow strategy ambiguous."
20,Mechanical,Critical,M-106_FLOOR PLAN - LEVEL 6 - MECHANICAL PLAN.pdf,Level 6 duct and piping distribution is schematic with limited sizing and no elevations; routing around roof structure and other trades is not clearly defined.
21,Mechanical,Critical,M-106_FLOOR PLAN - LEVEL 6 - MECHANICAL PLAN.pdf,"Access and service clearances for rooftop or upper-level mechanical equipment (e.g., AHUs, RTUs, exhaust fans) are not indicated; no maintenance pathways or working-space dimensions are shown."
22,Mechanical,Critical,M-106_FLOOR PLAN - LEVEL 6 - MECHANICAL PLAN.pdf,"Transition of vertical risers/shafts from lower levels to roof equipment is not clearly detailed; unclear where risers terminate, how they connect to roof units, and whether shaft space is adequate."
23,Mechanical,Critical,M-106_FLOOR PLAN - LEVEL 6 - MECHANICAL PLAN.pdf,Condensate drain routing for Level 6 units is not illustrated; unclear how condensate is discharged at this upper level or connected to drainage system.
24,Mechanical,Critical,M-106_FLOOR PLAN - LEVEL 6 - MECHANICAL PLAN.pdf,"Exact locations, sizes, and separation distances of outdoor air intakes, exhausts, and relief openings at Level 6/roof are not clearly shown, making code compliance and coordination with architectural/structural elements uncertain."
25,Mechanical,Critical,M-106_FLOOR PLAN - LEVEL 6 - MECHANICAL PLAN.pdf,"Sheet does not reference or depict mechanical control diagrams or sequences of operation for Level 2–6 systems; without separate control drawings/sequences, constructability and commissioning requirements cannot be verified from these plans."
26,Mechanical,Critical,M-102_FLOOR PLAN - LEVEL 2 - MECHANICAL PLAN.pdf through M-106_FLOOR PLAN - LEVEL 6 - MECHANICAL PLAN.pdf,"Coordination with fire/smoke rated assemblies (fire/smoke dampers at shaft penetrations, corridor separations, and stair/elevator enclosures) is not clearly indicated on any level plans, leaving life-safety damper requirements and access provisions ambiguous."
27,Mechanical,Critical,All listed mechanical floor plans (M,"Mechanical floor plans do not reference or include mechanical riser diagrams, hydronic piping diagrams, or control schematics on these sheets; without cross-referenced diagrams, vertical distribution, valve placement, and control zoning cannot be verified."
28,Mechanical,Critical,All listed mechanical floor plans (M,"No balancing damper locations, fire/smoke damper symbols, or access panels are clearly indicated at duct penetrations of rated walls/shafts, making life-safety and inspection access coordination uncertain."
29,Mechanical,Critical,All listed mechanical floor plans (M,"Sequences of operation and control points for unit FCUs (thermostats, control valves, safeties) are not evident on the plans; without clear control intent, zoning and BMS interface cannot be coordinated during construction."
30,Mechanical,Critical,M-124B_FLOOR PLAN - LEVEL 24 TO 35 - MECHANICAL PLAN - SECTOR B.pdf,"Condensate piping from fan coil units is not clearly shown or tagged; need explicit condensate routing, riser connection points, pipe sizes, and indirect drain terminations for constructability."
31,Mechanical,Critical,M-124B_FLOOR PLAN - LEVEL 24 TO 35 - MECHANICAL PLAN - SECTOR B.pdf,Mechanical riser types (supply/return/exhaust/condensate) and sizes are not clearly identified at each riser location; require coordinated riser diagram and labeling to confirm shaft space and routing.
32,Mechanical,Critical,M-124B_FLOOR PLAN - LEVEL 24 TO 35 - MECHANICAL PLAN - SECTOR B.pdf,"Duct sizes and elevations are not consistently indicated on branch ducts serving guestrooms and corridors, making it unclear that ducts can be routed within ceiling space and coordinated with structure and other trades."
33,Mechanical,Critical,M-124B_FLOOR PLAN - LEVEL 24 TO 35 - MECHANICAL PLAN - SECTOR B.pdf,"Access panels/doors and minimum working clearances for FCUs, valves, and control devices in small closets are not detailed; need confirmation that equipment is fully serviceable without demolition."
34,Mechanical,Critical,M-124B_FLOOR PLAN - LEVEL 24 TO 35 - MECHANICAL PLAN - SECTOR B.pdf,Fire/smoke dampers and sleeve details for ducts/pipes penetrating rated cores are not indicated; require identification of damper locations and coordination with architectural fire ratings.
35,Mechanical,Critical,M-124B_FLOOR PLAN - LEVEL 24 TO 35 - MECHANICAL PLAN - SECTOR B.pdf,"Exhaust duct sizes, vertical riser connections, and fan locations for guest toilet exhaust are not clearly shown, leaving exhaust system routing and shaft capacity ambiguous."
36,Mechanical,Critical,M-124B_FLOOR PLAN - LEVEL 24 TO 35 - MECHANICAL PLAN - SECTOR B.pdf,No clear reference to mechanical control zones or thermostat locations for guestrooms; need explicit control device locations and zoning to coordinate wall finishes and electrical rough-in.
37,Mechanical,Critical,M-136B_FLOOR PLAN - LEVEL 36 - MECHANICAL PLAN - SECTOR B.pdf,"Similar to lower floors, condensate drain routing from fan coils is not clearly indicated; require explicit piping to risers and indirect drain terminations to confirm slope and routing."
38,Mechanical,Critical,M-136B_FLOOR PLAN - LEVEL 36 - MECHANICAL PLAN - SECTOR B.pdf,"Several ducts are shown connecting to risers without size labels or elevation notes; need duct sizes, CFM, and elevation to coordinate with structure and other services."
39,Mechanical,Critical,M-136B_FLOOR PLAN - LEVEL 36 - MECHANICAL PLAN - SECTOR B.pdf,Penetrations for supply/return or exhaust ducts at rated cores lack indicated fire/smoke dampers and access; require damper tags and access panel locations.
40,Mechanical,Critical,M-136B_FLOOR PLAN - LEVEL 36 - MECHANICAL PLAN - SECTOR B.pdf,No clear indication of balancing damper locations on main distribution ducts; need explicit balancing device locations to support TAB and commissioning.
41,Mechanical,Critical,All listed mechanical floor plans (M,"Mechanical general notes reference schedules, riser diagrams, and control sequences that are not present on these sheets; cannot verify key checklist items (TAB requirements, control sequences, equipment schedules) without additional documents—request cross-referenced sheets or include on these plans."
42,Mechanical,Critical,M-149A_FLOOR PLAN - LEVEL 49 TO 59 - MECHANICAL PLAN - SECTOR A.pdf,"Fan coil units in guestrooms are shown with supply/return ductwork but condensate drain piping routing, connection to risers, and termination points are not indicated; provide coordinated condensate piping layout for Levels 49–59 Sector A."
43,Mechanical,Critical,M-149A_FLOOR PLAN - LEVEL 49 TO 59 - MECHANICAL PLAN - SECTOR A.pdf,"Mechanical risers/shafts serving Levels 49–59 are not clearly identified or sized on this plan (only partial duct/pipe arrows shown); provide coordinated shaft allocation and riser diagrams to confirm capacity for all ducts, piping, and vents."
44,Mechanical,Critical,M-149A_FLOOR PLAN - LEVEL 49 TO 59 - MECHANICAL PLAN - SECTOR A.pdf,"No ceiling heights or duct elevation data are shown; verify that main ducts, branches, and piping can be routed above ceilings with required clearances and maintain architectural ceiling heights."
45,Mechanical,Critical,M-149A_FLOOR PLAN - LEVEL 49 TO 59 - MECHANICAL PLAN - SECTOR A.pdf,"Access panels/doors and working clearances for fan coil units, valves, and filters are not detailed; clarify minimum access opening sizes and service clearances for all FCUs and control valves."
46,Mechanical,Critical,M-149A_FLOOR PLAN - LEVEL 49 TO 59 - MECHANICAL PLAN - SECTOR A.pdf,Toilet exhaust duct routing from guestroom/bathrooms to vertical exhaust risers and roof discharge is not clearly shown; provide continuous exhaust routing and confirm riser locations for constructability.
47,Mechanical,Critical,M-149A_FLOOR PLAN - LEVEL 49 TO 59 - MECHANICAL PLAN - SECTOR A.pdf,"Locations and details for outside air intakes, dryer exhausts, and other exterior penetrations are not clearly identified or tagged; provide coordinated louver/termination schedule and exact wall locations."
48,Mechanical,Critical,M-149B_FLOOR PLAN - LEVEL 49 TO 59 - MECHANICAL PLAN - SECTOR B.pdf,"Similar to Sector A, condensate drain piping for fan coil units is not shown from units to risers or drains; provide coordinated condensate routing and riser locations for Sector B guestrooms."
49,Mechanical,Critical,M-149B_FLOOR PLAN - LEVEL 49 TO 59 - MECHANICAL PLAN - SECTOR B.pdf,Mechanical shafts appear diagrammatic with multiple systems entering but no clear labeling of which risers (supply/return/condensate/exhaust) are present; provide detailed riser identification and sizes to avoid shaft overcrowding.
50,Mechanical,Critical,M-149B_FLOOR PLAN - LEVEL 49 TO 59 - MECHANICAL PLAN - SECTOR B.pdf,Duct sizes and elevations for corridor supply/return mains are difficult to confirm in several areas; clarify duct dimensions and any required soffits to ensure coordination with structure and other trades.
51,Mechanical,Critical,M-149B_FLOOR PLAN - LEVEL 49 TO 59 - MECHANICAL PLAN - SECTOR B.pdf,Exterior louver or grille locations for outside air and exhaust at perimeter units are not clearly detailed; confirm exact façade penetration locations and coordination with architectural elevations.
52,Mechanical,Critical,M-160A_FLOOR PLAN - LEVEL 60 - MECHANICAL PLAN - SECTOR A.pdf,"Equipment (AHUs, pumps, etc.) is densely arranged with minimal dimensioning; verify required service clearances, access aisles, and door widths for equipment installation/replacement and show on plan."
53,Mechanical,Critical,M-160A_FLOOR PLAN - LEVEL 60 - MECHANICAL PLAN - SECTOR A.pdf,Piping mains and branches are shown schematically without clear pipe sizes and elevations at congested crossings; provide fully sized piping layout with invert/elevation data to coordinate with structure and other services.
54,Mechanical,Critical,M-160A_FLOOR PLAN - LEVEL 60 - MECHANICAL PLAN - SECTOR A.pdf,"Locations of outside air intakes, relief/exhaust louvers, and discharge heights relative to operable windows and public terraces are not clearly defined; provide separation distances and louver schedules to confirm code compliance and avoid recirculation."
55,Mechanical,Critical,M-160A_FLOOR PLAN - LEVEL 60 - MECHANICAL PLAN - SECTOR A.pdf,"No condensate drain routing is indicated for rooftop/mechanical room cooling equipment; show condensate piping, slopes, and points of discharge or connection to building drainage."
56,Mechanical,Critical,M-160B_FLOOR PLAN - LEVEL 60 - MECHANICAL PLAN - SECTOR B.pdf,Transition of risers from lower guestroom floors (Levels 49–59) into Level 60 mechanical spaces is not clearly shown; provide coordinated riser diagrams and connection details to Level 60 equipment.
57,Mechanical,Critical,M-160B_FLOOR PLAN - LEVEL 60 - MECHANICAL PLAN - SECTOR B.pdf,"Several small mechanical/electrical rooms contain ductwork and piping but lack clear indication of access to dampers, valves, and strainers; add access/clearance notes and show access doors/panels."
58,Mechanical,Critical,M-160B_FLOOR PLAN - LEVEL 60 - MECHANICAL PLAN - SECTOR B.pdf,"Exhaust duct routing from Level 60 spaces to final discharge (roof or façade louvers) is not fully indicated; provide continuous routing, shaft usage, and discharge locations."
59,Mechanical,Critical,M-161_FLOOR PLAN - LEVEL 61 - MECHANICAL PLAN.pdf,"Mechanical ventilation and dehumidification strategy for pool/amenity spaces is not clearly defined (only limited diffusers/ducts visible); provide dedicated pool HVAC layout, air change rates, and exhaust routing per code."
60,Mechanical,Critical,M-161_FLOOR PLAN - LEVEL 61 - MECHANICAL PLAN.pdf,"Coordination of supply air, exhaust, and make-up air for outdoor bar/kitchen or service areas is unclear; clarify hood exhaust, make-up air duct routing, and louver/termination locations."
61,Mechanical,Critical,M-161_FLOOR PLAN - LEVEL 61 - MECHANICAL PLAN.pdf,Termination of vertical risers serving lower floors (supply/return/exhaust/condensate) at Level 61 is not clearly indicated; provide riser diagrams and plan callouts showing final connections and discharge points.
62,Mechanical,Critical,"M-149A_FLOOR PLAN - LEVEL 49 TO 59 - MECHANICAL PLAN - SECTOR A.pdf, Page 1; M-149B_FLOOR PLAN - LEVEL 49 TO 59 - MECHANICAL PLAN - SECTOR B.pdf, Page 1; M-160A_FLOOR PLAN - LEVEL 60 - MECHANICAL PLAN - SECTOR A.pdf, Page 1; M-160B_FLOOR PLAN - LEVEL 60 - MECHANICAL PLAN - SECTOR B.pdf, Page 1; M-161_FLOOR PLAN - LEVEL 61 - MECHANICAL PLAN.pdf","No mechanical control diagrams or detailed sequences of operation are provided on these floor plans for major systems (AHUs, FCUs, exhaust, pressurization); provide control diagrams and sequences to ensure constructability, commissioning, and BMS integration."
63,Mechanical,Critical,"M-149A_FLOOR PLAN - LEVEL 49 TO 59 - MECHANICAL PLAN - SECTOR A.pdf, Page 1; M-149B_FLOOR PLAN - LEVEL 49 TO 59 - MECHANICAL PLAN - SECTOR B.pdf, Page 1; M-160A_FLOOR PLAN - LEVEL 60 - MECHANICAL PLAN - SECTOR A.pdf, Page 1; M-160B_FLOOR PLAN - LEVEL 60 - MECHANICAL PLAN - SECTOR B.pdf, Page 1; M-161_FLOOR PLAN - LEVEL 61 - MECHANICAL PLAN.pdf","Balancing dampers, fire/smoke dampers, and access panels are not consistently indicated at duct branches and penetrations; provide complete damper schedule and show all required dampers with access locations for testing and maintenance."
64,Mechanical,Critical,"M-149A_FLOOR PLAN - LEVEL 49 TO 59 - MECHANICAL PLAN - SECTOR A.pdf, Page 1; M-149B_FLOOR PLAN - LEVEL 49 TO 59 - MECHANICAL PLAN - SECTOR B.pdf, Page 1; M-160A_FLOOR PLAN - LEVEL 60 - MECHANICAL PLAN - SECTOR A.pdf, Page 1; M-160B_FLOOR PLAN - LEVEL 60 - MECHANICAL PLAN - SECTOR B.pdf, Page 1; M-161_FLOOR PLAN - LEVEL 61 - MECHANICAL PLAN.pdf","Stair and elevator pressurization/ventilation systems are not clearly shown on these levels; confirm required pressurization fans, ductwork, and controls, and coordinate with life safety design."
65,Mechanical,Critical,M-162_FLOOR PLAN - LEVEL 62 - MECHANICAL PLAN.pdf,"Several supply/return duct mains pass through walls/shafts without dimensions or elevations; vertical offsets and required soffits/beam penetrations are not detailed, creating coordination risk with structure and other trades."
66,Mechanical,Critical,M-162_FLOOR PLAN - LEVEL 62 - MECHANICAL PLAN.pdf,"Many fan coil units are shown with connection arrows but without clear piping routings, pipe sizes, or valve/strainer packages, making hydronic distribution and balancing unconstructible from this sheet alone."
67,Mechanical,Critical,M-162_FLOOR PLAN - LEVEL 62 - MECHANICAL PLAN.pdf,"Exhaust duct routing from multiple guestroom toilet exhaust grilles to common risers is only partially indicated; exact riser locations, duct sizes, and connections for several rooms are ambiguous."
68,Mechanical,Critical,M-162_FLOOR PLAN - LEVEL 62 - MECHANICAL PLAN.pdf,"Condensate drainage for fan coil/VRF terminal units is not clearly shown (no condensate pipe routing, risers, or termination points), leaving constructability and coordination with plumbing unclear."
69,Mechanical,Critical,M-162_FLOOR PLAN - LEVEL 62 - MECHANICAL PLAN.pdf,Access and service clearances around risers and equipment in small mechanical/shaft rooms are not dimensioned; potential conflicts with walls/doors cannot be evaluated.
70,Mechanical,Critical,M-162_FLOOR PLAN - LEVEL 62 - MECHANICAL PLAN.pdf,"No specific mechanical control/BMS interface information (thermostat locations, network controllers, damper actuator access) is indicated on this level, hindering coordination with electrical/low-voltage trades."
71,Mechanical,Critical,M-163_FLOOR PLAN - LEVEL 63 - MECHANICAL PLAN.pdf,Multiple duct mains and branches cross each other and structural elements without indicated elevations or coordination notes; vertical clearances and required drops/risers are not defined.
72,Mechanical,Critical,M-163_FLOOR PLAN - LEVEL 63 - MECHANICAL PLAN.pdf,"Fan coil units are shown but with incomplete hydronic piping schematics (no consistent indication of supply/return pipe sizes, balancing valves, isolation valves, or unions), making installation and commissioning requirements unclear."
73,Mechanical,Critical,M-163_FLOOR PLAN - LEVEL 63 - MECHANICAL PLAN.pdf,"Several toilet and general exhaust branches show arrows “UP/DOWN” to risers, but riser tags, sizes, and shaft allocations are not consistently identified, creating ambiguity for shaft sizing and fire/smoke damper locations."
74,Mechanical,Critical,M-163_FLOOR PLAN - LEVEL 63 - MECHANICAL PLAN.pdf,"No ceiling height or plenum depth information is given where large ducts and piping are congested, so it is not verifiable that all systems fit above ceilings with required clearances."
75,Mechanical,Critical,M-163_FLOOR PLAN - LEVEL 63 - MECHANICAL PLAN.pdf,"No indication of zone thermostat, humidistat, or VAV/FCU control device locations; BMS interface and power/communication routing cannot be coordinated from this sheet."
76,Mechanical,Critical,M-164_FLOOR PLAN - LEVEL 64 - MECHANICAL PLAN.pdf,"Rooftop/terrace mechanical equipment (e.g., fan coils or small AHUs) is shown adjacent to landscape and architectural features without clear service clearances or access paths, risking maintenance access conflicts."
77,Mechanical,Critical,M-164_FLOOR PLAN - LEVEL 64 - MECHANICAL PLAN.pdf,"Outdoor air intake and exhaust terminations near occupied terrace areas are indicated but separation distances from operable windows, doors, and public areas are not dimensioned, so code-compliant clearances cannot be confirmed."
78,Mechanical,Critical,M-164_FLOOR PLAN - LEVEL 64 - MECHANICAL PLAN.pdf,"Similar to lower levels, hydronic piping to fan coil units lacks clear routing, pipe sizing, and valve package details, leaving constructability and balancing requirements undefined."
79,Mechanical,Critical,M-164_FLOOR PLAN - LEVEL 64 - MECHANICAL PLAN.pdf,"No condensate drainage routing is shown for terrace and interior fan coil units, nor is discharge point or connection to building drainage indicated."
80,Mechanical,Critical,M-165_FLOOR PLAN - LEVEL 65 - MECHANICAL PLAN.pdf,Duct and pipe riser transitions from Level 64 to Level 65 are indicated only with generic up/down arrows; there is no coordinated riser diagram or shaft layout on this sheet to verify capacity and trade stacking.
81,Mechanical,Critical,M-165_FLOOR PLAN - LEVEL 65 - MECHANICAL PLAN.pdf,"Several mechanical/utility rooms contain multiple fan coils and piping manifolds but lack dimensions for working clearances, door swings, and access to valves/filters, making serviceability uncertain."
82,Mechanical,Critical,M-165_FLOOR PLAN - LEVEL 65 - MECHANICAL PLAN.pdf,"Exhaust duct routing from guestroom toilets to risers is partially shown; for some rooms, connections to main exhaust trunks are not clearly indicated, creating ambiguity for duct sizing and damper locations."
83,Mechanical,Critical,M-166_FLOOR PLAN - LEVEL 66 - MECHANICAL PLAN.pdf,"As with Level 65, vertical riser connections and shaft allocations are only generically noted; without a riser diagram or shaft schedule, it is not possible to confirm that all ducts/pipes fit within shafts with required fire/smoke separation."
84,Mechanical,Critical,M-166_FLOOR PLAN - LEVEL 66 - MECHANICAL PLAN.pdf,"Mechanical rooms at this level show dense piping and ductwork but no explicit access/maintenance clearances around equipment, strainers, or control valves, risking inaccessible components."
85,Mechanical,Critical,M-166_FLOOR PLAN - LEVEL 66 - MECHANICAL PLAN.pdf,"No condensate routing for upper-level fan coils or any coordination with roof drainage is shown, leaving uncertainty about slope, pipe sizing, and termination points."
86,Mechanical,Critical,M-162_FLOOR PLAN - LEVEL 62 - MECHANICAL PLAN.pdf; M-163_FLOOR PLAN - LEVEL 63 - MECHANICAL PLAN.pdf; M-164_FLOOR PLAN - LEVEL 64 - MECHANICAL PLAN.pdf; M-165_FLOOR PLAN - LEVEL 65 - MECHANICAL PLAN.pdf; M-166_FLOOR PLAN - LEVEL 66 - MECHANICAL PLAN.pdf,"Across Levels 62–66 mechanical plans, no mechanical riser diagrams, hydronic schematics, or control diagrams are provided on these sheets, so shaft sizing, vertical coordination, and control sequencing cannot be confirmed as required by constructability checklist."
87,Mechanical,Critical,M-167_FLOOR PLAN - LEVEL 67 - MECHANICAL PLAN.pdf,"Duct and piping routing between Level 67 air handling equipment and vertical shafts is only partially indicated; exact shaft entry points, elevations, and required sleeve/shaft sizes are not clearly defined, creating coordination risk with structure and other trades."
88,Mechanical,Critical,M-167_FLOOR PLAN - LEVEL 67 - MECHANICAL PLAN.pdf,"Access and service clearances around mechanical equipment (fan coils, AHUs, pumps, etc.) are not dimensioned or clearly shown; need confirmation that minimum code and manufacturer service clearances are maintained and coordinated with architectural walls/doors."
89,Mechanical,Critical,M-167_FLOOR PLAN - LEVEL 67 - MECHANICAL PLAN.pdf,"Mechanical risers for supply/return/exhaust and condensate are not tagged with sizes or clear identification of which systems occupy each shaft, making it impossible to confirm shaft capacity and coordination with other disciplines."
90,Mechanical,Critical,M-167_FLOOR PLAN - LEVEL 67 - MECHANICAL PLAN.pdf,"Condensate piping from fan coils/terminal units is not clearly routed to mains or drains; lack of pipe sizing, slopes, and drain termination points prevents confirmation of workable condensate management."
91,Mechanical,Critical,M-167_FLOOR PLAN - LEVEL 67 - MECHANICAL PLAN.pdf,"No clear indication of outside air intake or exhaust discharge locations and separation distances relative to doors, windows, and operable openings; need confirmation of code-compliant separation and louver/penetration details at Level 67."
92,Mechanical,Critical,M-167_FLOOR PLAN - LEVEL 67 - MECHANICAL PLAN.pdf,"Sequences of operation and control points for Level 67 mechanical equipment (VAV/FCU control, interlocks with fire alarm/smoke control, freeze protection, etc.) are not shown or referenced, limiting ability to confirm constructability and BMS coordination."
93,Mechanical,Critical,M-168A_FLOOR PLAN - LEVEL 68 - MECHANICAL PLAN - SECTOR A.pdf,"Equipment pads and large condenser/heat-rejection units are shown without explicit maintenance/access clearances on all sides; crane/rigging and coil pull paths are not indicated, creating uncertainty about serviceability."
94,Mechanical,Critical,M-168A_FLOOR PLAN - LEVEL 68 - MECHANICAL PLAN - SECTOR A.pdf,"Refrigerant or condenser water piping to rooftop units is not fully routed or sized on plan (no clear path to risers/penetrations), preventing confirmation of feasible routing, support, and coordination with roof structure and parapets."
95,Mechanical,Critical,M-168A_FLOOR PLAN - LEVEL 68 - MECHANICAL PLAN - SECTOR A.pdf,"Condensate discharge from rooftop units is not clearly indicated (no piping, leaders, or termination points), so it is unclear how condensate is managed and protected from icing/staining at roof edges."
96,Mechanical,Critical,M-168A_FLOOR PLAN - LEVEL 68 - MECHANICAL PLAN - SECTOR A.pdf,"Separation distances between mechanical exhaust/heat rejection plumes and any outside air intakes/openings at roof level are not dimensioned, so compliance with code and manufacturer requirements cannot be verified."
97,Mechanical,Critical,M-168B_FLOOR PLAN - LEVEL 68 - MECHANICAL PLAN - SECTOR B.pdf,"Mechanical equipment and duct/pipe connections in Sector B are shown schematically without detailed routing, elevations, or coordination with parapets and roof structure; constructible routing and support of services cannot be confirmed."
98,Mechanical,Critical,M-168B_FLOOR PLAN - LEVEL 68 - MECHANICAL PLAN - SECTOR B.pdf,"No clear mechanical access paths or working clearances are indicated for equipment located behind or between other roof elements (e.g., around fans/condensers and near stair/elevator overruns), raising concern about safe maintenance access."
99,Mechanical,Critical,M-168B_FLOOR PLAN - LEVEL 68 - MECHANICAL PLAN - SECTOR B.pdf,"Plan does not reference any roof-level mechanical control diagrams or sequences (e.g., condenser fan staging, interlocks with building systems), so controls scope and wiring routing cannot be validated."
100,Mechanical,Critical,M-169A_FLOOR PLAN - EMR LEVEL 1 - SECTOR A.pdf,"Equipment in EMR Level 1 Sector A is tightly arranged with no dimensioned service clearances, door swing checks, or equipment removal paths; need confirmation that units can be replaced and maintained without demolition."
101,Mechanical,Critical,M-169A_FLOOR PLAN - EMR LEVEL 1 - SECTOR A.pdf,"Ductwork and piping transitions between EMR Level 1 equipment and vertical risers/shafts are only partially indicated; missing sizes, elevations, and offsets make it difficult to confirm fit within shafts and above structure."
102,Mechanical,Critical,M-169A_FLOOR PLAN - EMR LEVEL 1 - SECTOR A.pdf,"Floor drains, emergency drains, and condensate routing for EMR Level 1 equipment are not clearly shown; cannot confirm code-required drainage, leak management, and secondary containment."
103,Mechanical,Critical,M-169B_FLOOR PLAN - EMR LEVEL 1 - SECTOR B.pdf,"Similar to Sector A, EMR Level 1 Sector B equipment layout lacks explicit service clearances, access aisles, and equipment removal routes; need confirmation that adequate working space is coordinated with architectural layout."
104,Mechanical,Critical,M-169B_FLOOR PLAN - EMR LEVEL 1 - SECTOR B.pdf,"Duct and piping routing from EMR Level 1 Sector B equipment to risers and adjacent spaces is schematic with limited sizing and no elevation/offset information, preventing verification of constructible routing above ceilings and within shafts."
105,Mechanical,Critical,M-169B_FLOOR PLAN - EMR LEVEL 1 - SECTOR B.pdf,"Condensate and equipment drain connections for EMR Level 1 Sector B are not clearly indicated; need clarification of drain locations, pipe sizes, and termination points to avoid field design."
106,Mechanical,Critical,"M-167_FLOOR PLAN - LEVEL 67 - MECHANICAL PLAN.pdf, M-168A_FLOOR PLAN - LEVEL 68 - MECHANICAL PLAN - SECTOR A.pdf, M-168B_FLOOR PLAN - LEVEL 68 - MECHANICAL PLAN - SECTOR B.pdf, M-169A_FLOOR PLAN - EMR LEVEL 1 - SECTOR A.pdf, M-169B_FLOOR PLAN - EMR LEVEL 1 - SECTOR B.pdf","No mechanical riser diagrams, hydronic schematics, or overall control diagrams are referenced on these sheets, so system interconnections between EMR levels, Level 67, and roof mechanical equipment cannot be confirmed for constructability and coordination."
107,Mechanical,Critical,M-301A_MECHANICAL AIR RISER DIAGRAM #1 - NORTH TOWER.pdf,"Air riser diagram is very dense and does not clearly identify shaft sizes, required clearances, or which risers share shafts; without shaft allocation notes, vertical coordination with structure/architectural cores is uncertain."
108,Mechanical,Critical,M-301A_MECHANICAL AIR RISER DIAGRAM #1 - NORTH TOWER.pdf,Many floor levels show multiple branch connections without duct sizes or CFM values labeled at each takeoff; contractor cannot size branches or verify balancing requirements from this sheet alone.
109,Mechanical,Critical,M-301A_MECHANICAL AIR RISER DIAGRAM #1 - NORTH TOWER.pdf,"Control devices (smoke dampers, fire/smoke dampers, control dampers, balancing dampers) are not consistently indicated at riser branches and penetrations; unclear where code-required fire/smoke separation and balancing will be provided."
110,Mechanical,Critical,M-301A_MECHANICAL AIR RISER DIAGRAM #1 - NORTH TOWER.pdf,"No explicit note of equipment elevations or floor levels for main AHUs/fans serving these risers, making it difficult to confirm static pressure zoning and coordination with mechanical-room layouts."
111,Mechanical,Critical,M-301A_MECHANICAL AIR RISER DIAGRAM #1 - NORTH TOWER.pdf,"Riser diagram does not reference sequences of operation or BMS control points for major components (VAVs, smoke control, relief fans); constructability of controls and commissioning scope is unclear without cross-reference."
112,Mechanical,Critical,M-301B_MECHANICAL AIR RISER DIAGRAM #1- SOUTH TOWER.pdf,"Similar to North Tower, shaft allocation and required shaft dimensions for multiple parallel risers are not defined; risk that architectural shafts are undersized for combined supply/return/exhaust ductwork."
113,Mechanical,Critical,M-301B_MECHANICAL AIR RISER DIAGRAM #1- SOUTH TOWER.pdf,Numerous branches to tenant/guestroom areas lack duct size and airflow labels; cannot verify diversity assumptions or confirm that main riser sizing matches connected loads.
114,Mechanical,Critical,M-301B_MECHANICAL AIR RISER DIAGRAM #1- SOUTH TOWER.pdf,Locations of fire/smoke dampers at rated floor and shaft penetrations are not clearly shown; unclear how code-required compartmentation and smoke control will be achieved at each level.
115,Mechanical,Critical,M-301B_MECHANICAL AIR RISER DIAGRAM #1- SOUTH TOWER.pdf,"No indication of access panels or access doors for dampers, VAVs, and other devices shown in risers; maintenance access through ceilings and shafts is not documented."
116,Mechanical,Critical,M-302B_MECHANICAL AIR RISER DIAGRAM #2 - SOUTH TOWER.pdf,"Air riser diagram does not indicate required shaft sizes or clearances for main supply/return/relief risers, making coordination with structure and other trades unclear."
117,Mechanical,Critical,M-302B_MECHANICAL AIR RISER DIAGRAM #2 - SOUTH TOWER.pdf,Fire/smoke dampers at shaft penetrations are not clearly shown or tagged for each branch takeoff to guestrooms; need explicit damper locations and types for code compliance and coordination.
118,Mechanical,Critical,M-302B_MECHANICAL AIR RISER DIAGRAM #2 - SOUTH TOWER.pdf,"Diagram shows connections to multiple FCU’s but does not indicate duct sizes or balancing devices (volume dampers) at each takeoff, which is required for air balancing and constructability."
119,Mechanical,Critical,M-302B_MECHANICAL AIR RISER DIAGRAM #2 - SOUTH TOWER.pdf,"Relief/exhaust risers to roof are shown without indication of louver/hood locations, sizes, or required separation from intakes; rooftop coordination and code clearances cannot be verified."
120,Mechanical,Critical,M-302B_MECHANICAL AIR RISER DIAGRAM #2 - SOUTH TOWER.pdf,"Access and service clearances for any inline fans, fire/smoke dampers, or other devices within shafts are not indicated; need minimum access door sizes and locations for maintenance."
121,Mechanical,Critical,M-304A_MECHANICAL WATER RISER DIAGRAM #1- NORTH TOWER.pdf,Diagram does not show shaft width/depth or relationship of chilled/condenser water risers to other trades; lack of shaft allocation information may cause field coordination issues.
122,Mechanical,Critical,M-304A_MECHANICAL WATER RISER DIAGRAM #1- NORTH TOWER.pdf,"Water riser diagram shows connections to numerous FCU’s but does not indicate balancing valve type, isolation valve arrangement, or coil bypass/flush connections at each unit, which are typically required."
123,Mechanical,Critical,M-304A_MECHANICAL WATER RISER DIAGRAM #1- NORTH TOWER.pdf,"No explicit indication of system low-point drains or high-point air vents on vertical risers; locations for vents and drains are needed for proper filling, air removal, and maintenance."
124,Mechanical,Critical,M-304A_MECHANICAL WATER RISER DIAGRAM #1- NORTH TOWER.pdf,Riser diagram for water piping does not address condensate drain risers for the large quantity of fan coils; absence of condensate routing and coordination is a constructability gap.
125,Mechanical,Critical,M-304B_MECHANICAL WATER RISER DIAGRAM #1- SOUTH TOWER.pdf,"Similar to North Tower, water risers are shown without shaft dimensions or explicit coordination notes with structure/other services; constructability of multi-riser shafts is unclear."
126,Mechanical,Critical,M-304B_MECHANICAL WATER RISER DIAGRAM #1- SOUTH TOWER.pdf,"FCU branches do not clearly show required control valve packages (2-way/3-way valves, strainers, unions, circuit setters) or service valves; need explicit schematic per typical unit for installer."
127,Mechanical,Critical,M-304B_MECHANICAL WATER RISER DIAGRAM #1- SOUTH TOWER.pdf,High- and low-point vent and drain provisions for chilled/condenser water risers are not identified; commissioning and maintenance strategy is ambiguous.
128,Mechanical,Critical,M-304B_MECHANICAL WATER RISER DIAGRAM #1- SOUTH TOWER.pdf,"No condensate riser or drainage scheme is indicated for the stacked fan coils, leaving routing, pipe sizing, and connection to building drainage unclear."
129,Mechanical,Critical,M-306_MECHANICAL FUEL OIL DIAGRAM - GENERATOR.pdf,"Diagram does not clearly indicate pipe sizes for all supply/return and vent lines, preventing confirmation of capacity and velocity limits."
130,Mechanical,Critical,M-306_MECHANICAL FUEL OIL DIAGRAM - GENERATOR.pdf,"Fill, vent, and overflow routing to exterior/termination locations are not fully detailed (no elevations or termination types), making coordination with architecture and code compliance unclear."
131,Mechanical,Critical,M-306_MECHANICAL FUEL OIL DIAGRAM - GENERATOR.pdf,"No leak detection, double-wall piping indication, or containment provisions are shown for fuel oil piping runs, so code-required environmental protection cannot be confirmed."
132,Mechanical,Critical,M-306_MECHANICAL FUEL OIL DIAGRAM - GENERATOR.pdf,"Locations and types of isolation valves, check valves, and fire-safety shutoff valves are only partially indicated; it is unclear how fuel can be safely isolated for maintenance or emergency."
133,Mechanical,Critical,M-306_MECHANICAL FUEL OIL DIAGRAM - GENERATOR.pdf,"Underground piping detail at bottom of sheet does not indicate burial depth, sleeve requirements, or corrosion protection, leaving constructability and durability unresolved."
134,Mechanical,Critical,M-306_MECHANICAL FUEL OIL DIAGRAM - GENERATOR.pdf,"No clear sequence of operation or control interface for fuel transfer pumps, day tank level controls, and generator interlocks is provided, making controls design and commissioning ambiguous."
135,Mechanical,Critical,M-306_MECHANICAL FUEL OIL DIAGRAM - GENERATOR.pdf,"Diagram does not show access or service clearances around the fuel oil tank, day tank, and pumps, so ability to install, inspect, and replace equipment cannot be confirmed."
136,Mechanical,Critical,M-307_MECHANICAL FUEL OIL DIAGRAM - FIRE PUMP.pdf,"Fire pump fuel oil piping diagram omits pipe sizes for several segments, preventing verification of adequate fuel delivery and code-compliant velocities."
137,Mechanical,Critical,M-307_MECHANICAL FUEL OIL DIAGRAM - FIRE PUMP.pdf,"Terminations for fill, vent, and overflow piping (locations, heights, weather protection, and separation from openings) are not clearly defined, making code compliance uncertain."
138,Mechanical,Critical,M-307_MECHANICAL FUEL OIL DIAGRAM - FIRE PUMP.pdf,"No secondary containment, double-wall piping, or leak detection provisions are indicated for fuel oil storage and piping, which may be required for fire pump fuel systems."
139,Mechanical,Critical,M-307_MECHANICAL FUEL OIL DIAGRAM - FIRE PUMP.pdf,"Diagram does not clearly show all required isolation, check, and emergency shutoff valves, making it unclear how the fuel system can be safely isolated and tested."
140,Mechanical,Critical,M-307_MECHANICAL FUEL OIL DIAGRAM - FIRE PUMP.pdf,"Underground fuel piping section lacks information on burial depth, sleeve/transition details, and corrosion protection, making coordination with civil/structural and long-term durability uncertain."
141,Mechanical,Critical,M-307_MECHANICAL FUEL OIL DIAGRAM - FIRE PUMP.pdf,"No explicit sequence of operation or control description is provided for fire pump fuel transfer, level control, and interlocks with the fire pump controller, leaving system operation ambiguous."
142,Mechanical,Critical,M-412_MECHANICAL VENTILATION CALCULATIONS.pdf,"Ventilation calculation tables list CFM and air changes but do not reference specific AHU/FCU/ERV equipment tags or duct systems, making it unclear which equipment and ductwork serve each listed space for coordination and verification."
143,Mechanical,Critical,M-412_MECHANICAL VENTILATION CALCULATIONS.pdf,"Basis of design (code edition, assumed occupancy densities, infiltration assumptions, diversity factors) for the ventilation calculations is not indicated, preventing confirmation that the listed CFM values meet current code and design criteria."
144,Mechanical,Critical,M-412_MECHANICAL VENTILATION CALCULATIONS.pdf,"Exhaust/relief locations and paths (e.g., toilet, kitchen, dryer exhaust terminations) are not cross‑referenced to shaft IDs or louver tags, leaving coordination of required exhaust flows with available shaft and louver capacity ambiguous."
145,Mechanical,Critical,M-412_MECHANICAL VENTILATION CALCULATIONS.pdf,"Garage ventilation calculation shows required and provided CFM but does not identify associated fan tags, duct/jet fan layout, or control strategy (normal vs smoke purge), making it difficult to verify that the garage ventilation design is coordinated with mechanical plans and controls."
146,Mechanical,Critical,M-412_MECHANICAL VENTILATION CALCULATIONS.pdf,"Post‑fire smoke purge calculation lists airflow and ACH but does not indicate which fans operate in purge mode, their interlocks with fire alarm/BMS, or which shafts/louvers are used, leaving constructability and sequence of operation for smoke purge unclear."
147,Mechanical,Critical,M-501_MECHANICAL DETAILS.pdf,"Generator exhaust penetration detail does not indicate required fire rating of the assembly, firestopping system, or UL design reference for penetrations through rated walls/roofs, leading to ambiguity on code‑compliant installation."
148,Mechanical,Critical,M-501_MECHANICAL DETAILS.pdf,"DOAS unit piping detail does not clearly show locations of isolation valves, balancing valves, strainers, and drains relative to the unit for service access, making it difficult to ensure adequate maintenance clearances and hydronic balancing."
149,Mechanical,Critical,M-501_MECHANICAL DETAILS.pdf,"Air separator and expansion tank detail lacks structural support/anchorage requirements and connection to building structure, leaving ambiguity on how the tank and separator are to be supported and restrained."
150,Mechanical,Critical,M-501_MECHANICAL DETAILS.pdf,"Typical riser anchor detail does not define maximum riser height or spacing between anchors and guides, making it unclear how many anchors are required and potentially impacting pipe stress and coordination."
151,Mechanical,Critical,M-501_MECHANICAL DETAILS.pdf,"Roof‑mounted duct support detail does not identify required curb/stand heights above roof, wind/seismic anchorage requirements, or coordination with roofing warranty, which may cause constructability and waterproofing issues."
152,Mechanical,Critical,M-501_MECHANICAL DETAILS.pdf,"Pipe support on roof detail omits specific pipe size ranges, maximum span, and load limitations for each support configuration, creating uncertainty for hanger design and potential overloading of roof structure."
153,Mechanical,Critical,M-501_MECHANICAL DETAILS.pdf,"Electric duct heater detail does not show required access panel sizes/locations, disconnect switch location, or clearance to combustible construction, making maintenance access and code compliance unclear."
154,Mechanical,Critical,M-501_MECHANICAL DETAILS.pdf,"AHU coil piping detail does not clearly show vent and drain locations at coils or provisions for coil bypass/flush connections, which can hinder commissioning and maintenance."
155,Mechanical,Critical,M-501_MECHANICAL DETAILS.pdf,"Duct caulking detail for non‑fire‑damped penetrations does not reference tested fire/smoke assemblies or sealant ratings where ducts pass through rated partitions, leaving firestopping requirements ambiguous."
156,Mechanical,Critical,M-503_MECHANICAL DETAILS.pdf,"Condensing boiler venting detail does not clearly indicate materials, maximum equivalent length, or condensate drain routing/neutralization for the vent system, which are critical for constructability and manufacturer compliance."
157,Mechanical,Critical,M-503_MECHANICAL DETAILS.pdf,"Boiler trim detail omits clear identification of required valves, strainers, relief discharge routing, and expansion provisions, making it difficult to verify a complete and serviceable boiler piping arrangement."
158,Mechanical,Critical,M-503_MECHANICAL DETAILS.pdf,"Typical fan hanging detail does not specify vibration isolation type/deflection, seismic restraint requirements, or maximum supported equipment weight, leaving coordination with structural and vibration criteria unresolved."
159,Mechanical,Critical,M-503_MECHANICAL DETAILS.pdf,"Duct roof penetration detail lacks indication of insulation continuity, vapor barrier treatment, and curb height relative to roof, which may cause condensation and waterproofing issues."
160,Mechanical,Critical,M-503_MECHANICAL DETAILS.pdf,"Linear diffuser detail does not show ceiling depth limitations, required access to balancing dampers, or coordination with structural/lighting systems, making layout in congested ceilings uncertain."
161,Mechanical,Critical,M-503_MECHANICAL DETAILS.pdf,"Fire damper at slab detail does not indicate required access door location, sleeve gauge/length, or breakaway connection details, hindering inspection and installation coordination."
